id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV1.101 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_0;LV1.101;7
LV1.101 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1;LV1.101;7
LV1.101 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2;LV1.101;7
LV1.101 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3;LV1.101;7
LV1.101 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4;LV1.101;7
LV1.101 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5;LV1.101;7
LV1.101 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_6;LV1.101;7
LV1.101 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_7;LV1.101;7
LV1.101 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_8;LV1.101;7
LV1.101 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_9;LV1.101;7
LV1.101 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_10;LV1.101;7
LV1.101 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_11;LV1.101;7
LV1.101 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_12;LV1.101;7
LV1.101 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_13;LV1.101;7
LV1.102 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_14;LV1.102;7
LV1.102 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_15;LV1.102;7
LV1.102 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_16;LV1.102;7
LV1.102 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_17;LV1.102;7
LV1.102 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_18;LV1.102;7
LV1.102 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_19;LV1.102;7
LV1.102 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_20;LV1.102;7
LV1.102 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_21;LV1.102;7
LV1.102 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_22;LV1.102;7
LV1.102 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_23;LV1.102;7
LV1.102 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_24;LV1.102;7
LV1.102 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_25;LV1.102;7
LV1.102 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_26;LV1.102;7
LV1.102 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_27;LV1.102;7
LV1.103 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_28;LV1.103;7
LV1.103 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_29;LV1.103;7
LV1.103 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_30;LV1.103;7
LV1.103 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_31;LV1.103;7
LV1.103 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_32;LV1.103;7
LV1.103 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_33;LV1.103;7
LV1.103 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_34;LV1.103;7
LV1.103 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_35;LV1.103;7
LV1.103 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_36;LV1.103;7
LV1.103 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_37;LV1.103;7
LV1.103 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_38;LV1.103;7
LV1.103 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_39;LV1.103;7
LV1.103 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_40;LV1.103;7
LV1.103 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_41;LV1.103;7
LV1.104 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_42;LV1.104;7
LV1.104 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_43;LV1.104;7
LV1.104 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_44;LV1.104;7
LV1.104 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_45;LV1.104;7
LV1.104 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_46;LV1.104;7
LV1.104 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_47;LV1.104;7
LV1.104 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_48;LV1.104;7
LV1.104 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_49;LV1.104;7
LV1.104 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_50;LV1.104;7
LV1.104 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_51;LV1.104;7
LV1.104 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_52;LV1.104;7
LV1.104 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_53;LV1.104;7
LV1.104 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_54;LV1.104;7
LV1.104 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_55;LV1.104;7
LV1.105 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_56;LV1.105;7
LV1.105 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_57;LV1.105;7
LV1.105 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_58;LV1.105;7
LV1.105 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_59;LV1.105;7
LV1.105 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_60;LV1.105;7
LV1.105 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_61;LV1.105;7
LV1.105 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_62;LV1.105;7
LV1.105 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_63;LV1.105;7
LV1.105 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_64;LV1.105;7
LV1.105 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_65;LV1.105;7
LV1.105 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_66;LV1.105;7
LV1.105 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_67;LV1.105;7
LV1.105 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_68;LV1.105;7
LV1.105 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_69;LV1.105;7
LV1.106 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_70;LV1.106;7
LV1.106 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_71;LV1.106;7
LV1.106 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_72;LV1.106;7
LV1.106 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_73;LV1.106;7
LV1.106 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_74;LV1.106;7
LV1.106 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_75;LV1.106;7
LV1.106 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_76;LV1.106;7
LV1.106 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_77;LV1.106;7
LV1.106 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_78;LV1.106;7
LV1.106 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_79;LV1.106;7
LV1.106 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_80;LV1.106;7
LV1.106 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_81;LV1.106;7
LV1.106 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_82;LV1.106;7
LV1.106 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_83;LV1.106;7
LV1.107 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_84;LV1.107;7
LV1.107 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_85;LV1.107;7
LV1.107 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_86;LV1.107;7
LV1.107 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_87;LV1.107;7
LV1.107 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_88;LV1.107;7
LV1.107 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_89;LV1.107;7
LV1.107 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_90;LV1.107;7
LV1.107 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_91;LV1.107;7
LV1.107 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_92;LV1.107;7
LV1.107 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_93;LV1.107;7
LV1.107 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_94;LV1.107;7
LV1.107 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_95;LV1.107;7
LV1.107 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_96;LV1.107;7
LV1.107 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_97;LV1.107;7
LV1.108 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_98;LV1.108;7
LV1.108 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_99;LV1.108;7
LV1.108 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_100;LV1.108;7
LV1.108 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_101;LV1.108;7
LV1.108 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_102;LV1.108;7
LV1.108 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_103;LV1.108;7
LV1.108 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_104;LV1.108;7
LV1.108 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_105;LV1.108;7
LV1.108 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_106;LV1.108;7
LV1.108 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_107;LV1.108;7
LV1.108 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_108;LV1.108;7
LV1.108 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_109;LV1.108;7
LV1.108 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_110;LV1.108;7
LV1.108 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_111;LV1.108;7
LV1.109 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_112;LV1.109;7
LV1.109 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_113;LV1.109;7
LV1.109 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_114;LV1.109;7
LV1.109 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_115;LV1.109;7
LV1.109 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_116;LV1.109;7
LV1.109 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_117;LV1.109;7
LV1.109 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_118;LV1.109;7
LV1.109 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_119;LV1.109;7
LV1.109 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_120;LV1.109;7
LV1.109 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_121;LV1.109;7
LV1.109 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_122;LV1.109;7
LV1.109 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_123;LV1.109;7
LV1.109 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_124;LV1.109;7
LV1.109 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_125;LV1.109;7
LV1.110 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_126;LV1.110;7
LV1.110 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_127;LV1.110;7
LV1.110 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_128;LV1.110;7
LV1.110 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_129;LV1.110;7
LV1.110 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_130;LV1.110;7
LV1.110 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_131;LV1.110;7
LV1.110 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_132;LV1.110;7
LV1.110 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_133;LV1.110;7
LV1.110 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_134;LV1.110;7
LV1.110 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_135;LV1.110;7
LV1.110 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_136;LV1.110;7
LV1.110 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_137;LV1.110;7
LV1.110 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_138;LV1.110;7
LV1.110 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_139;LV1.110;7
LV1.111 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_140;LV1.111;7
LV1.111 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_141;LV1.111;7
LV1.111 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_142;LV1.111;7
LV1.111 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_143;LV1.111;7
LV1.111 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_144;LV1.111;7
LV1.111 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_145;LV1.111;7
LV1.111 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_146;LV1.111;7
LV1.111 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_147;LV1.111;7
LV1.111 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_148;LV1.111;7
LV1.111 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_149;LV1.111;7
LV1.111 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_150;LV1.111;7
LV1.111 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_151;LV1.111;7
LV1.111 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_152;LV1.111;7
LV1.111 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_153;LV1.111;7
LV1.112 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_154;LV1.112;7
LV1.112 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_155;LV1.112;7
LV1.112 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_156;LV1.112;7
LV1.112 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_157;LV1.112;7
LV1.112 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_158;LV1.112;7
LV1.112 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_159;LV1.112;7
LV1.112 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_160;LV1.112;7
LV1.112 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_161;LV1.112;7
LV1.112 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_162;LV1.112;7
LV1.112 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_163;LV1.112;7
LV1.112 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_164;LV1.112;7
LV1.112 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_165;LV1.112;7
LV1.112 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_166;LV1.112;7
LV1.112 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_167;LV1.112;7
LV1.113 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_168;LV1.113;7
LV1.113 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_169;LV1.113;7
LV1.113 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_170;LV1.113;7
LV1.113 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_171;LV1.113;7
LV1.113 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_172;LV1.113;7
LV1.113 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_173;LV1.113;7
LV1.113 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_174;LV1.113;7
LV1.113 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_175;LV1.113;7
LV1.113 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_176;LV1.113;7
LV1.113 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_177;LV1.113;7
LV1.113 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_178;LV1.113;7
LV1.113 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_179;LV1.113;7
LV1.113 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_180;LV1.113;7
LV1.113 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_181;LV1.113;7
LV1.114 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_182;LV1.114;7
LV1.114 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_183;LV1.114;7
LV1.114 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_184;LV1.114;7
LV1.114 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_185;LV1.114;7
LV1.114 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_186;LV1.114;7
LV1.114 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_187;LV1.114;7
LV1.114 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_188;LV1.114;7
LV1.114 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_189;LV1.114;7
LV1.114 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_190;LV1.114;7
LV1.114 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_191;LV1.114;7
LV1.114 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_192;LV1.114;7
LV1.114 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_193;LV1.114;7
LV1.114 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_194;LV1.114;7
LV1.114 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_195;LV1.114;7
LV1.115 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_196;LV1.115;7
LV1.115 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_197;LV1.115;7
LV1.115 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_198;LV1.115;7
LV1.115 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_199;LV1.115;7
LV1.115 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_200;LV1.115;7
LV1.115 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_201;LV1.115;7
LV1.115 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_202;LV1.115;7
LV1.115 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_203;LV1.115;7
LV1.115 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_204;LV1.115;7
LV1.115 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_205;LV1.115;7
LV1.115 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_206;LV1.115;7
LV1.115 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_207;LV1.115;7
LV1.115 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_208;LV1.115;7
LV1.115 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_209;LV1.115;7
LV1.116 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_210;LV1.116;7
LV1.116 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_211;LV1.116;7
LV1.116 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_212;LV1.116;7
LV1.116 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_213;LV1.116;7
LV1.116 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_214;LV1.116;7
LV1.116 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_215;LV1.116;7
LV1.116 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_216;LV1.116;7
LV1.116 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_217;LV1.116;7
LV1.116 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_218;LV1.116;7
LV1.116 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_219;LV1.116;7
LV1.116 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_220;LV1.116;7
LV1.116 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_221;LV1.116;7
LV1.116 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_222;LV1.116;7
LV1.116 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_223;LV1.116;7
LV1.117 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_224;LV1.117;7
LV1.117 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_225;LV1.117;7
LV1.117 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_226;LV1.117;7
LV1.117 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_227;LV1.117;7
LV1.117 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_228;LV1.117;7
LV1.117 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_229;LV1.117;7
LV1.117 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_230;LV1.117;7
LV1.117 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_231;LV1.117;7
LV1.117 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_232;LV1.117;7
LV1.117 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_233;LV1.117;7
LV1.117 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_234;LV1.117;7
LV1.117 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_235;LV1.117;7
LV1.117 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_236;LV1.117;7
LV1.117 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_237;LV1.117;7
LV1.118 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_238;LV1.118;7
LV1.118 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_239;LV1.118;7
LV1.118 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_240;LV1.118;7
LV1.118 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_241;LV1.118;7
LV1.118 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_242;LV1.118;7
LV1.118 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_243;LV1.118;7
LV1.118 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_244;LV1.118;7
LV1.118 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_245;LV1.118;7
LV1.118 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_246;LV1.118;7
LV1.118 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_247;LV1.118;7
LV1.118 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_248;LV1.118;7
LV1.118 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_249;LV1.118;7
LV1.118 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_250;LV1.118;7
LV1.118 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_251;LV1.118;7
LV1.119 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_252;LV1.119;7
LV1.119 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_253;LV1.119;7
LV1.119 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_254;LV1.119;7
LV1.119 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_255;LV1.119;7
LV1.119 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_256;LV1.119;7
LV1.119 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_257;LV1.119;7
LV1.119 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_258;LV1.119;7
LV1.119 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_259;LV1.119;7
LV1.119 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_260;LV1.119;7
LV1.119 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_261;LV1.119;7
LV1.119 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_262;LV1.119;7
LV1.119 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_263;LV1.119;7
LV1.119 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_264;LV1.119;7
LV1.119 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_265;LV1.119;7
LV1.120 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_266;LV1.120;7
LV1.120 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_267;LV1.120;7
LV1.120 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_268;LV1.120;7
LV1.120 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_269;LV1.120;7
LV1.120 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_270;LV1.120;7
LV1.120 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_271;LV1.120;7
LV1.120 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_272;LV1.120;7
LV1.120 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_273;LV1.120;7
LV1.120 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_274;LV1.120;7
LV1.120 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_275;LV1.120;7
LV1.120 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_276;LV1.120;7
LV1.120 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_277;LV1.120;7
LV1.120 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_278;LV1.120;7
LV1.120 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_279;LV1.120;7
LV1.121 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_280;LV1.121;7
LV1.121 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_281;LV1.121;7
LV1.121 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_282;LV1.121;7
LV1.121 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_283;LV1.121;7
LV1.121 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_284;LV1.121;7
LV1.121 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_285;LV1.121;7
LV1.121 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_286;LV1.121;7
LV1.121 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_287;LV1.121;7
LV1.121 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_288;LV1.121;7
LV1.121 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_289;LV1.121;7
LV1.121 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_290;LV1.121;7
LV1.121 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_291;LV1.121;7
LV1.121 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_292;LV1.121;7
LV1.121 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_293;LV1.121;7
LV1.122 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_294;LV1.122;7
LV1.122 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_295;LV1.122;7
LV1.122 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_296;LV1.122;7
LV1.122 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_297;LV1.122;7
LV1.122 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_298;LV1.122;7
LV1.122 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_299;LV1.122;7
LV1.122 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_300;LV1.122;7
LV1.122 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_301;LV1.122;7
LV1.122 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_302;LV1.122;7
LV1.122 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_303;LV1.122;7
LV1.122 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_304;LV1.122;7
LV1.122 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_305;LV1.122;7
LV1.122 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_306;LV1.122;7
LV1.122 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_307;LV1.122;7
LV1.123 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_308;LV1.123;7
LV1.123 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_309;LV1.123;7
LV1.123 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_310;LV1.123;7
LV1.123 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_311;LV1.123;7
LV1.123 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_312;LV1.123;7
LV1.123 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_313;LV1.123;7
LV1.123 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_314;LV1.123;7
LV1.123 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_315;LV1.123;7
LV1.123 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_316;LV1.123;7
LV1.123 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_317;LV1.123;7
LV1.123 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_318;LV1.123;7
LV1.123 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_319;LV1.123;7
LV1.123 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_320;LV1.123;7
LV1.123 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_321;LV1.123;7
LV1.124 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_322;LV1.124;7
LV1.124 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_323;LV1.124;7
LV1.124 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_324;LV1.124;7
LV1.124 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_325;LV1.124;7
LV1.124 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_326;LV1.124;7
LV1.124 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_327;LV1.124;7
LV1.124 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_328;LV1.124;7
LV1.124 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_329;LV1.124;7
LV1.124 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_330;LV1.124;7
LV1.124 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_331;LV1.124;7
LV1.124 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_332;LV1.124;7
LV1.124 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_333;LV1.124;7
LV1.124 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_334;LV1.124;7
LV1.124 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_335;LV1.124;7
LV1.125 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_336;LV1.125;7
LV1.125 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_337;LV1.125;7
LV1.125 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_338;LV1.125;7
LV1.125 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_339;LV1.125;7
LV1.125 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_340;LV1.125;7
LV1.125 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_341;LV1.125;7
LV1.125 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_342;LV1.125;7
LV1.125 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_343;LV1.125;7
LV1.125 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_344;LV1.125;7
LV1.125 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_345;LV1.125;7
LV1.125 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_346;LV1.125;7
LV1.125 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_347;LV1.125;7
LV1.125 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_348;LV1.125;7
LV1.125 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_349;LV1.125;7
LV1.126 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_350;LV1.126;7
LV1.126 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_351;LV1.126;7
LV1.126 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_352;LV1.126;7
LV1.126 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_353;LV1.126;7
LV1.126 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_354;LV1.126;7
LV1.126 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_355;LV1.126;7
LV1.126 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_356;LV1.126;7
LV1.126 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_357;LV1.126;7
LV1.126 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_358;LV1.126;7
LV1.126 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_359;LV1.126;7
LV1.126 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_360;LV1.126;7
LV1.126 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_361;LV1.126;7
LV1.126 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_362;LV1.126;7
LV1.126 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_363;LV1.126;7
LV1.127 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_364;LV1.127;7
LV1.127 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_365;LV1.127;7
LV1.127 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_366;LV1.127;7
LV1.127 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_367;LV1.127;7
LV1.127 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_368;LV1.127;7
LV1.127 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_369;LV1.127;7
LV1.127 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_370;LV1.127;7
LV1.127 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_371;LV1.127;7
LV1.127 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_372;LV1.127;7
LV1.127 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_373;LV1.127;7
LV1.127 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_374;LV1.127;7
LV1.127 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_375;LV1.127;7
LV1.127 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_376;LV1.127;7
LV1.127 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_377;LV1.127;7
LV1.128 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_378;LV1.128;7
LV1.128 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_379;LV1.128;7
LV1.128 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_380;LV1.128;7
LV1.128 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_381;LV1.128;7
LV1.128 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_382;LV1.128;7
LV1.128 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_383;LV1.128;7
LV1.128 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_384;LV1.128;7
LV1.128 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_385;LV1.128;7
LV1.128 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_386;LV1.128;7
LV1.128 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_387;LV1.128;7
LV1.128 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_388;LV1.128;7
LV1.128 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_389;LV1.128;7
LV1.128 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_390;LV1.128;7
LV1.128 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_391;LV1.128;7
LV1.129 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_392;LV1.129;7
LV1.129 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_393;LV1.129;7
LV1.129 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_394;LV1.129;7
LV1.129 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_395;LV1.129;7
LV1.129 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_396;LV1.129;7
LV1.129 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_397;LV1.129;7
LV1.129 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_398;LV1.129;7
LV1.129 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_399;LV1.129;7
LV1.129 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_400;LV1.129;7
LV1.129 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_401;LV1.129;7
LV1.129 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_402;LV1.129;7
LV1.129 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_403;LV1.129;7
LV1.129 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_404;LV1.129;7
LV1.129 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_405;LV1.129;7
LV1.130 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_406;LV1.130;7
LV1.130 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_407;LV1.130;7
LV1.130 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_408;LV1.130;7
LV1.130 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_409;LV1.130;7
LV1.130 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_410;LV1.130;7
LV1.130 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_411;LV1.130;7
LV1.130 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_412;LV1.130;7
LV1.130 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_413;LV1.130;7
LV1.130 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_414;LV1.130;7
LV1.130 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_415;LV1.130;7
LV1.130 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_416;LV1.130;7
LV1.130 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_417;LV1.130;7
LV1.130 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_418;LV1.130;7
LV1.130 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_419;LV1.130;7
LV1.131 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_420;LV1.131;7
LV1.131 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_421;LV1.131;7
LV1.131 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_422;LV1.131;7
LV1.131 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_423;LV1.131;7
LV1.131 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_424;LV1.131;7
LV1.131 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_425;LV1.131;7
LV1.131 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_426;LV1.131;7
LV1.131 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_427;LV1.131;7
LV1.131 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_428;LV1.131;7
LV1.131 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_429;LV1.131;7
LV1.131 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_430;LV1.131;7
LV1.131 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_431;LV1.131;7
LV1.131 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_432;LV1.131;7
LV1.131 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_433;LV1.131;7
LV1.132 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_434;LV1.132;7
LV1.132 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_435;LV1.132;7
LV1.132 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_436;LV1.132;7
LV1.132 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_437;LV1.132;7
LV1.132 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_438;LV1.132;7
LV1.132 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_439;LV1.132;7
LV1.132 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_440;LV1.132;7
LV1.132 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_441;LV1.132;7
LV1.132 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_442;LV1.132;7
LV1.132 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_443;LV1.132;7
LV1.132 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_444;LV1.132;7
LV1.132 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_445;LV1.132;7
LV1.132 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_446;LV1.132;7
LV1.132 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_447;LV1.132;7
LV1.133 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_448;LV1.133;7
LV1.133 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_449;LV1.133;7
LV1.133 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_450;LV1.133;7
LV1.133 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_451;LV1.133;7
LV1.133 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_452;LV1.133;7
LV1.133 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_453;LV1.133;7
LV1.133 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_454;LV1.133;7
LV1.133 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_455;LV1.133;7
LV1.133 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_456;LV1.133;7
LV1.133 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_457;LV1.133;7
LV1.133 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_458;LV1.133;7
LV1.133 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_459;LV1.133;7
LV1.133 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_460;LV1.133;7
LV1.133 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_461;LV1.133;7
LV1.134 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_462;LV1.134;7
LV1.134 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_463;LV1.134;7
LV1.134 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_464;LV1.134;7
LV1.134 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_465;LV1.134;7
LV1.134 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_466;LV1.134;7
LV1.134 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_467;LV1.134;7
LV1.134 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_468;LV1.134;7
LV1.134 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_469;LV1.134;7
LV1.134 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_470;LV1.134;7
LV1.134 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_471;LV1.134;7
LV1.134 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_472;LV1.134;7
LV1.134 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_473;LV1.134;7
LV1.134 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_474;LV1.134;7
LV1.134 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_475;LV1.134;7
LV1.135 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_476;LV1.135;7
LV1.135 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_477;LV1.135;7
LV1.135 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_478;LV1.135;7
LV1.135 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_479;LV1.135;7
LV1.135 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_480;LV1.135;7
LV1.135 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_481;LV1.135;7
LV1.135 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_482;LV1.135;7
LV1.135 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_483;LV1.135;7
LV1.135 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_484;LV1.135;7
LV1.135 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_485;LV1.135;7
LV1.135 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_486;LV1.135;7
LV1.135 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_487;LV1.135;7
LV1.135 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_488;LV1.135;7
LV1.135 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_489;LV1.135;7
LV1.136 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_490;LV1.136;7
LV1.136 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_491;LV1.136;7
LV1.136 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_492;LV1.136;7
LV1.136 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_493;LV1.136;7
LV1.136 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_494;LV1.136;7
LV1.136 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_495;LV1.136;7
LV1.136 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_496;LV1.136;7
LV1.136 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_497;LV1.136;7
LV1.136 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_498;LV1.136;7
LV1.136 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_499;LV1.136;7
LV1.136 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_500;LV1.136;7
LV1.136 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_501;LV1.136;7
LV1.136 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_502;LV1.136;7
LV1.136 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_503;LV1.136;7
LV2.101 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_504;LV2.101;7
LV2.101 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_505;LV2.101;7
LV2.101 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_506;LV2.101;7
LV2.101 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_507;LV2.101;7
LV2.101 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_508;LV2.101;7
LV2.101 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_509;LV2.101;7
LV2.101 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_510;LV2.101;7
LV2.101 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_511;LV2.101;7
LV2.101 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_512;LV2.101;7
LV2.101 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_513;LV2.101;7
LV2.101 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_514;LV2.101;7
LV2.101 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_515;LV2.101;7
LV2.101 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_516;LV2.101;7
LV2.101 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_517;LV2.101;7
LV2.101 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_518;LV2.101;7
LV2.101 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_519;LV2.101;7
LV2.101 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_520;LV2.101;7
LV2.101 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_521;LV2.101;7
LV2.101 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_522;LV2.101;7
LV2.101 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_523;LV2.101;7
LV2.101 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_524;LV2.101;7
LV2.101 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_525;LV2.101;7
LV2.101 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_526;LV2.101;7
LV2.101 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_527;LV2.101;7
LV2.101 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_528;LV2.101;7
LV2.101 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_529;LV2.101;7
LV2.101 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_530;LV2.101;7
LV2.101 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_531;LV2.101;7
LV2.101 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_532;LV2.101;7
LV2.101 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_533;LV2.101;7
LV2.101 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_534;LV2.101;7
LV2.101 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_535;LV2.101;7
LV2.101 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_536;LV2.101;7
LV2.101 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_537;LV2.101;7
LV2.101 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_538;LV2.101;7
LV2.101 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_539;LV2.101;7
LV2.101 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_540;LV2.101;7
LV2.101 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_541;LV2.101;7
LV2.101 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_542;LV2.101;7
LV2.101 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_543;LV2.101;7
LV2.101 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_544;LV2.101;7
LV2.101 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_545;LV2.101;7
LV2.101 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_546;LV2.101;7
LV2.101 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_547;LV2.101;7
LV2.101 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_548;LV2.101;7
LV2.101 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_549;LV2.101;7
LV2.101 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_550;LV2.101;7
LV2.101 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_551;LV2.101;7
LV2.101 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_552;LV2.101;7
LV2.101 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_553;LV2.101;7
LV2.101 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_554;LV2.101;7
LV2.101 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_555;LV2.101;7
LV2.101 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_556;LV2.101;7
LV2.101 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_557;LV2.101;7
LV2.101 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_558;LV2.101;7
LV2.101 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_559;LV2.101;7
LV2.101 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_560;LV2.101;7
LV2.101 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_561;LV2.101;7
LV2.101 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_562;LV2.101;7
LV2.101 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_563;LV2.101;7
LV2.101 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_564;LV2.101;7
LV2.101 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_565;LV2.101;7
LV2.101 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_566;LV2.101;7
LV2.101 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_567;LV2.101;7
LV2.101 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_568;LV2.101;7
LV2.101 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_569;LV2.101;7
LV2.101 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_570;LV2.101;7
LV2.101 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_571;LV2.101;7
LV2.101 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_572;LV2.101;7
LV2.101 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_573;LV2.101;7
LV2.101 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_574;LV2.101;7
LV2.101 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_575;LV2.101;7
LV2.101 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_576;LV2.101;7
LV2.101 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_577;LV2.101;7
LV2.101 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_578;LV2.101;7
LV2.101 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_579;LV2.101;7
LV2.101 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_580;LV2.101;7
LV2.101 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_581;LV2.101;7
LV2.101 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_582;LV2.101;7
LV2.101 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_583;LV2.101;7
LV2.101 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_584;LV2.101;7
LV2.101 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_585;LV2.101;7
LV2.101 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_586;LV2.101;7
LV2.101 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_587;LV2.101;7
LV2.101 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_588;LV2.101;7
LV2.101 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_589;LV2.101;7
LV2.101 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_590;LV2.101;7
LV2.101 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_591;LV2.101;7
LV2.101 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_592;LV2.101;7
LV2.101 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_593;LV2.101;7
LV2.101 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_594;LV2.101;7
LV2.101 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_595;LV2.101;7
LV2.101 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_596;LV2.101;7
LV2.101 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_597;LV2.101;7
LV2.101 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_598;LV2.101;7
LV2.101 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_599;LV2.101;7
LV2.102 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_600;LV2.102;7
LV2.102 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_601;LV2.102;7
LV2.102 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_602;LV2.102;7
LV2.102 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_603;LV2.102;7
LV2.102 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_604;LV2.102;7
LV2.102 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_605;LV2.102;7
LV2.102 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_606;LV2.102;7
LV2.102 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_607;LV2.102;7
LV2.102 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_608;LV2.102;7
LV2.102 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_609;LV2.102;7
LV2.102 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_610;LV2.102;7
LV2.102 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_611;LV2.102;7
LV2.102 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_612;LV2.102;7
LV2.102 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_613;LV2.102;7
LV2.102 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_614;LV2.102;7
LV2.102 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_615;LV2.102;7
LV2.102 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_616;LV2.102;7
LV2.102 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_617;LV2.102;7
LV2.102 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_618;LV2.102;7
LV2.102 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_619;LV2.102;7
LV2.102 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_620;LV2.102;7
LV2.102 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_621;LV2.102;7
LV2.102 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_622;LV2.102;7
LV2.102 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_623;LV2.102;7
LV2.102 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_624;LV2.102;7
LV2.102 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_625;LV2.102;7
LV2.102 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_626;LV2.102;7
LV2.102 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_627;LV2.102;7
LV2.102 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_628;LV2.102;7
LV2.102 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_629;LV2.102;7
LV2.102 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_630;LV2.102;7
LV2.102 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_631;LV2.102;7
LV2.102 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_632;LV2.102;7
LV2.102 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_633;LV2.102;7
LV2.102 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_634;LV2.102;7
LV2.102 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_635;LV2.102;7
LV2.102 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_636;LV2.102;7
LV2.102 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_637;LV2.102;7
LV2.102 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_638;LV2.102;7
LV2.102 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_639;LV2.102;7
LV2.102 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_640;LV2.102;7
LV2.102 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_641;LV2.102;7
LV2.102 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_642;LV2.102;7
LV2.102 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_643;LV2.102;7
LV2.102 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_644;LV2.102;7
LV2.102 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_645;LV2.102;7
LV2.102 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_646;LV2.102;7
LV2.102 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_647;LV2.102;7
LV2.102 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_648;LV2.102;7
LV2.102 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_649;LV2.102;7
LV2.102 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_650;LV2.102;7
LV2.102 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_651;LV2.102;7
LV2.102 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_652;LV2.102;7
LV2.102 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_653;LV2.102;7
LV2.102 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_654;LV2.102;7
LV2.102 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_655;LV2.102;7
LV2.102 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_656;LV2.102;7
LV2.102 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_657;LV2.102;7
LV2.102 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_658;LV2.102;7
LV2.102 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_659;LV2.102;7
LV2.102 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_660;LV2.102;7
LV2.102 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_661;LV2.102;7
LV2.102 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_662;LV2.102;7
LV2.102 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_663;LV2.102;7
LV2.102 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_664;LV2.102;7
LV2.102 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_665;LV2.102;7
LV2.102 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_666;LV2.102;7
LV2.102 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_667;LV2.102;7
LV2.102 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_668;LV2.102;7
LV2.102 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_669;LV2.102;7
LV2.102 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_670;LV2.102;7
LV2.102 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_671;LV2.102;7
LV2.102 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_672;LV2.102;7
LV2.102 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_673;LV2.102;7
LV2.102 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_674;LV2.102;7
LV2.102 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_675;LV2.102;7
LV2.102 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_676;LV2.102;7
LV2.102 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_677;LV2.102;7
LV2.102 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_678;LV2.102;7
LV2.102 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_679;LV2.102;7
LV2.102 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_680;LV2.102;7
LV2.102 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_681;LV2.102;7
LV2.102 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_682;LV2.102;7
LV2.102 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_683;LV2.102;7
LV2.102 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_684;LV2.102;7
LV2.102 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_685;LV2.102;7
LV2.102 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_686;LV2.102;7
LV2.102 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_687;LV2.102;7
LV2.102 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_688;LV2.102;7
LV2.102 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_689;LV2.102;7
LV2.102 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_690;LV2.102;7
LV2.102 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_691;LV2.102;7
LV2.102 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_692;LV2.102;7
LV2.102 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_693;LV2.102;7
LV2.102 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_694;LV2.102;7
LV2.102 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_695;LV2.102;7
LV2.103 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_696;LV2.103;7
LV2.103 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_697;LV2.103;7
LV2.103 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_698;LV2.103;7
LV2.103 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_699;LV2.103;7
LV2.103 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_700;LV2.103;7
LV2.103 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_701;LV2.103;7
