id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.103 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_702;LV2.103;7
LV2.103 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_703;LV2.103;7
LV2.103 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_704;LV2.103;7
LV2.103 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_705;LV2.103;7
LV2.103 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_706;LV2.103;7
LV2.103 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_707;LV2.103;7
LV2.103 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_708;LV2.103;7
LV2.103 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_709;LV2.103;7
LV2.103 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_710;LV2.103;7
LV2.103 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_711;LV2.103;7
LV2.103 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_712;LV2.103;7
LV2.103 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_713;LV2.103;7
LV2.103 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_714;LV2.103;7
LV2.103 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_715;LV2.103;7
LV2.103 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_716;LV2.103;7
LV2.103 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_717;LV2.103;7
LV2.103 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_718;LV2.103;7
LV2.103 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_719;LV2.103;7
LV2.103 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_720;LV2.103;7
LV2.103 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_721;LV2.103;7
LV2.103 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_722;LV2.103;7
LV2.103 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_723;LV2.103;7
LV2.103 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_724;LV2.103;7
LV2.103 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_725;LV2.103;7
LV2.103 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_726;LV2.103;7
LV2.103 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_727;LV2.103;7
LV2.103 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_728;LV2.103;7
LV2.103 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_729;LV2.103;7
LV2.103 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_730;LV2.103;7
LV2.103 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_731;LV2.103;7
LV2.103 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_732;LV2.103;7
LV2.103 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_733;LV2.103;7
LV2.103 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_734;LV2.103;7
LV2.103 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_735;LV2.103;7
LV2.103 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_736;LV2.103;7
LV2.103 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_737;LV2.103;7
LV2.103 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_738;LV2.103;7
LV2.103 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_739;LV2.103;7
LV2.103 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_740;LV2.103;7
LV2.103 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_741;LV2.103;7
LV2.103 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_742;LV2.103;7
LV2.103 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_743;LV2.103;7
LV2.103 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_744;LV2.103;7
LV2.103 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_745;LV2.103;7
LV2.103 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_746;LV2.103;7
LV2.103 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_747;LV2.103;7
LV2.103 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_748;LV2.103;7
LV2.103 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_749;LV2.103;7
LV2.103 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_750;LV2.103;7
LV2.103 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_751;LV2.103;7
LV2.103 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_752;LV2.103;7
LV2.103 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_753;LV2.103;7
LV2.103 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_754;LV2.103;7
LV2.103 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_755;LV2.103;7
LV2.103 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_756;LV2.103;7
LV2.103 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_757;LV2.103;7
LV2.103 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_758;LV2.103;7
LV2.103 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_759;LV2.103;7
LV2.103 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_760;LV2.103;7
LV2.103 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_761;LV2.103;7
LV2.103 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_762;LV2.103;7
LV2.103 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_763;LV2.103;7
LV2.103 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_764;LV2.103;7
LV2.103 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_765;LV2.103;7
LV2.103 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_766;LV2.103;7
LV2.103 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_767;LV2.103;7
LV2.103 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_768;LV2.103;7
LV2.103 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_769;LV2.103;7
LV2.103 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_770;LV2.103;7
LV2.103 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_771;LV2.103;7
LV2.103 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_772;LV2.103;7
LV2.103 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_773;LV2.103;7
LV2.103 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_774;LV2.103;7
LV2.103 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_775;LV2.103;7
LV2.103 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_776;LV2.103;7
LV2.103 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_777;LV2.103;7
LV2.103 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_778;LV2.103;7
LV2.103 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_779;LV2.103;7
LV2.103 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_780;LV2.103;7
LV2.103 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_781;LV2.103;7
LV2.103 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_782;LV2.103;7
LV2.103 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_783;LV2.103;7
LV2.103 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_784;LV2.103;7
LV2.103 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_785;LV2.103;7
LV2.103 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_786;LV2.103;7
LV2.103 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_787;LV2.103;7
LV2.103 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_788;LV2.103;7
LV2.103 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_789;LV2.103;7
LV2.103 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_790;LV2.103;7
LV2.103 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_791;LV2.103;7
LV2.104 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_792;LV2.104;7
LV2.104 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_793;LV2.104;7
LV2.104 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_794;LV2.104;7
LV2.104 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_795;LV2.104;7
LV2.104 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_796;LV2.104;7
LV2.104 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_797;LV2.104;7
LV2.104 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_798;LV2.104;7
LV2.104 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_799;LV2.104;7
LV2.104 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_800;LV2.104;7
LV2.104 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_801;LV2.104;7
LV2.104 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_802;LV2.104;7
LV2.104 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_803;LV2.104;7
LV2.104 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_804;LV2.104;7
LV2.104 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_805;LV2.104;7
LV2.104 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_806;LV2.104;7
LV2.104 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_807;LV2.104;7
LV2.104 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_808;LV2.104;7
LV2.104 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_809;LV2.104;7
LV2.104 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_810;LV2.104;7
LV2.104 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_811;LV2.104;7
LV2.104 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_812;LV2.104;7
LV2.104 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_813;LV2.104;7
LV2.104 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_814;LV2.104;7
LV2.104 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_815;LV2.104;7
LV2.104 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_816;LV2.104;7
LV2.104 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_817;LV2.104;7
LV2.104 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_818;LV2.104;7
LV2.104 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_819;LV2.104;7
LV2.104 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_820;LV2.104;7
LV2.104 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_821;LV2.104;7
LV2.104 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_822;LV2.104;7
LV2.104 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_823;LV2.104;7
LV2.104 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_824;LV2.104;7
LV2.104 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_825;LV2.104;7
LV2.104 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_826;LV2.104;7
LV2.104 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_827;LV2.104;7
LV2.104 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_828;LV2.104;7
LV2.104 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_829;LV2.104;7
LV2.104 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_830;LV2.104;7
LV2.104 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_831;LV2.104;7
LV2.104 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_832;LV2.104;7
LV2.104 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_833;LV2.104;7
LV2.104 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_834;LV2.104;7
LV2.104 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_835;LV2.104;7
LV2.104 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_836;LV2.104;7
LV2.104 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_837;LV2.104;7
LV2.104 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_838;LV2.104;7
LV2.104 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_839;LV2.104;7
LV2.104 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_840;LV2.104;7
LV2.104 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_841;LV2.104;7
LV2.104 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_842;LV2.104;7
LV2.104 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_843;LV2.104;7
LV2.104 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_844;LV2.104;7
LV2.104 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_845;LV2.104;7
LV2.104 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_846;LV2.104;7
LV2.104 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_847;LV2.104;7
LV2.104 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_848;LV2.104;7
LV2.104 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_849;LV2.104;7
LV2.104 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_850;LV2.104;7
LV2.104 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_851;LV2.104;7
LV2.104 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_852;LV2.104;7
LV2.104 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_853;LV2.104;7
LV2.104 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_854;LV2.104;7
LV2.104 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_855;LV2.104;7
LV2.104 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_856;LV2.104;7
LV2.104 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_857;LV2.104;7
LV2.104 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_858;LV2.104;7
LV2.104 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_859;LV2.104;7
LV2.104 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_860;LV2.104;7
LV2.104 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_861;LV2.104;7
LV2.104 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_862;LV2.104;7
LV2.104 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_863;LV2.104;7
LV2.104 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_864;LV2.104;7
LV2.104 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_865;LV2.104;7
LV2.104 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_866;LV2.104;7
LV2.104 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_867;LV2.104;7
LV2.104 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_868;LV2.104;7
LV2.104 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_869;LV2.104;7
LV2.104 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_870;LV2.104;7
LV2.104 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_871;LV2.104;7
LV2.104 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_872;LV2.104;7
LV2.104 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_873;LV2.104;7
LV2.104 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_874;LV2.104;7
LV2.104 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_875;LV2.104;7
LV2.104 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_876;LV2.104;7
LV2.104 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_877;LV2.104;7
LV2.104 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_878;LV2.104;7
LV2.104 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_879;LV2.104;7
LV2.104 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_880;LV2.104;7
LV2.104 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_881;LV2.104;7
LV2.104 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_882;LV2.104;7
LV2.104 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_883;LV2.104;7
LV2.104 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_884;LV2.104;7
LV2.104 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_885;LV2.104;7
LV2.104 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_886;LV2.104;7
LV2.104 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_887;LV2.104;7
LV2.105 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_888;LV2.105;7
LV2.105 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_889;LV2.105;7
LV2.105 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_890;LV2.105;7
LV2.105 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_891;LV2.105;7
LV2.105 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_892;LV2.105;7
LV2.105 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_893;LV2.105;7
LV2.105 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_894;LV2.105;7
LV2.105 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_895;LV2.105;7
LV2.105 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_896;LV2.105;7
LV2.105 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_897;LV2.105;7
LV2.105 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_898;LV2.105;7
LV2.105 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_899;LV2.105;7
LV2.105 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_900;LV2.105;7
LV2.105 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_901;LV2.105;7
LV2.105 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_902;LV2.105;7
LV2.105 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_903;LV2.105;7
LV2.105 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_904;LV2.105;7
LV2.105 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_905;LV2.105;7
LV2.105 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_906;LV2.105;7
LV2.105 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_907;LV2.105;7
LV2.105 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_908;LV2.105;7
LV2.105 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_909;LV2.105;7
LV2.105 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_910;LV2.105;7
LV2.105 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_911;LV2.105;7
LV2.105 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_912;LV2.105;7
LV2.105 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_913;LV2.105;7
LV2.105 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_914;LV2.105;7
LV2.105 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_915;LV2.105;7
LV2.105 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_916;LV2.105;7
LV2.105 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_917;LV2.105;7
LV2.105 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_918;LV2.105;7
LV2.105 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_919;LV2.105;7
LV2.105 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_920;LV2.105;7
LV2.105 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_921;LV2.105;7
LV2.105 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_922;LV2.105;7
LV2.105 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_923;LV2.105;7
LV2.105 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_924;LV2.105;7
LV2.105 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_925;LV2.105;7
LV2.105 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_926;LV2.105;7
LV2.105 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_927;LV2.105;7
LV2.105 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_928;LV2.105;7
LV2.105 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_929;LV2.105;7
LV2.105 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_930;LV2.105;7
LV2.105 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_931;LV2.105;7
LV2.105 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_932;LV2.105;7
LV2.105 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_933;LV2.105;7
LV2.105 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_934;LV2.105;7
LV2.105 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_935;LV2.105;7
LV2.105 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_936;LV2.105;7
LV2.105 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_937;LV2.105;7
LV2.105 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_938;LV2.105;7
LV2.105 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_939;LV2.105;7
LV2.105 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_940;LV2.105;7
LV2.105 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_941;LV2.105;7
LV2.105 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_942;LV2.105;7
LV2.105 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_943;LV2.105;7
LV2.105 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_944;LV2.105;7
LV2.105 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_945;LV2.105;7
LV2.105 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_946;LV2.105;7
LV2.105 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_947;LV2.105;7
LV2.105 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_948;LV2.105;7
LV2.105 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_949;LV2.105;7
LV2.105 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_950;LV2.105;7
LV2.105 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_951;LV2.105;7
LV2.105 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_952;LV2.105;7
LV2.105 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_953;LV2.105;7
LV2.105 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_954;LV2.105;7
LV2.105 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_955;LV2.105;7
LV2.105 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_956;LV2.105;7
LV2.105 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_957;LV2.105;7
LV2.105 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_958;LV2.105;7
LV2.105 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_959;LV2.105;7
LV2.105 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_960;LV2.105;7
LV2.105 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_961;LV2.105;7
LV2.105 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_962;LV2.105;7
LV2.105 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_963;LV2.105;7
LV2.105 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_964;LV2.105;7
LV2.105 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_965;LV2.105;7
LV2.105 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_966;LV2.105;7
LV2.105 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_967;LV2.105;7
LV2.105 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_968;LV2.105;7
LV2.105 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_969;LV2.105;7
LV2.105 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_970;LV2.105;7
LV2.105 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_971;LV2.105;7
LV2.105 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_972;LV2.105;7
LV2.105 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_973;LV2.105;7
LV2.105 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_974;LV2.105;7
LV2.105 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_975;LV2.105;7
LV2.105 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_976;LV2.105;7
LV2.105 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_977;LV2.105;7
LV2.105 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_978;LV2.105;7
LV2.105 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_979;LV2.105;7
LV2.105 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_980;LV2.105;7
LV2.105 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_981;LV2.105;7
LV2.105 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_982;LV2.105;7
LV2.105 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_983;LV2.105;7
LV2.106 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_984;LV2.106;7
LV2.106 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_985;LV2.106;7
LV2.106 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_986;LV2.106;7
LV2.106 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_987;LV2.106;7
LV2.106 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_988;LV2.106;7
LV2.106 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_989;LV2.106;7
LV2.106 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_990;LV2.106;7
LV2.106 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_991;LV2.106;7
LV2.106 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_992;LV2.106;7
LV2.106 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_993;LV2.106;7
LV2.106 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_994;LV2.106;7
LV2.106 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_995;LV2.106;7
LV2.106 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_996;LV2.106;7
LV2.106 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_997;LV2.106;7
LV2.106 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_998;LV2.106;7
LV2.106 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_999;LV2.106;7
LV2.106 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1000;LV2.106;7
LV2.106 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1001;LV2.106;7
LV2.106 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1002;LV2.106;7
LV2.106 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1003;LV2.106;7
LV2.106 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1004;LV2.106;7
LV2.106 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1005;LV2.106;7
LV2.106 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1006;LV2.106;7
LV2.106 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1007;LV2.106;7
LV2.106 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1008;LV2.106;7
LV2.106 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1009;LV2.106;7
LV2.106 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1010;LV2.106;7
LV2.106 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1011;LV2.106;7
LV2.106 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1012;LV2.106;7
LV2.106 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1013;LV2.106;7
LV2.106 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1014;LV2.106;7
LV2.106 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1015;LV2.106;7
LV2.106 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1016;LV2.106;7
LV2.106 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1017;LV2.106;7
LV2.106 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1018;LV2.106;7
LV2.106 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1019;LV2.106;7
LV2.106 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1020;LV2.106;7
LV2.106 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1021;LV2.106;7
LV2.106 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1022;LV2.106;7
LV2.106 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1023;LV2.106;7
LV2.106 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1024;LV2.106;7
LV2.106 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1025;LV2.106;7
LV2.106 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1026;LV2.106;7
LV2.106 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1027;LV2.106;7
LV2.106 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1028;LV2.106;7
LV2.106 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1029;LV2.106;7
LV2.106 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1030;LV2.106;7
LV2.106 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1031;LV2.106;7
LV2.106 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1032;LV2.106;7
LV2.106 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1033;LV2.106;7
LV2.106 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1034;LV2.106;7
LV2.106 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1035;LV2.106;7
LV2.106 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1036;LV2.106;7
LV2.106 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1037;LV2.106;7
LV2.106 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1038;LV2.106;7
LV2.106 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1039;LV2.106;7
LV2.106 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1040;LV2.106;7
LV2.106 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1041;LV2.106;7
LV2.106 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1042;LV2.106;7
LV2.106 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1043;LV2.106;7
LV2.106 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1044;LV2.106;7
LV2.106 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1045;LV2.106;7
LV2.106 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1046;LV2.106;7
LV2.106 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1047;LV2.106;7
LV2.106 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1048;LV2.106;7
LV2.106 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1049;LV2.106;7
LV2.106 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1050;LV2.106;7
LV2.106 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1051;LV2.106;7
LV2.106 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1052;LV2.106;7
LV2.106 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1053;LV2.106;7
LV2.106 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1054;LV2.106;7
LV2.106 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1055;LV2.106;7
LV2.106 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1056;LV2.106;7
LV2.106 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1057;LV2.106;7
LV2.106 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1058;LV2.106;7
LV2.106 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1059;LV2.106;7
LV2.106 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1060;LV2.106;7
LV2.106 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1061;LV2.106;7
LV2.106 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1062;LV2.106;7
LV2.106 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1063;LV2.106;7
LV2.106 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1064;LV2.106;7
LV2.106 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1065;LV2.106;7
LV2.106 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1066;LV2.106;7
LV2.106 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1067;LV2.106;7
LV2.106 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1068;LV2.106;7
LV2.106 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1069;LV2.106;7
LV2.106 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1070;LV2.106;7
LV2.106 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1071;LV2.106;7
LV2.106 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1072;LV2.106;7
LV2.106 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1073;LV2.106;7
LV2.106 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1074;LV2.106;7
LV2.106 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1075;LV2.106;7
LV2.106 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1076;LV2.106;7
LV2.106 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1077;LV2.106;7
LV2.106 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1078;LV2.106;7
LV2.106 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1079;LV2.106;7
LV2.107 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1080;LV2.107;7
LV2.107 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1081;LV2.107;7
LV2.107 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1082;LV2.107;7
LV2.107 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1083;LV2.107;7
LV2.107 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1084;LV2.107;7
LV2.107 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1085;LV2.107;7
LV2.107 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1086;LV2.107;7
LV2.107 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1087;LV2.107;7
LV2.107 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1088;LV2.107;7
LV2.107 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1089;LV2.107;7
LV2.107 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1090;LV2.107;7
LV2.107 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1091;LV2.107;7
LV2.107 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1092;LV2.107;7
LV2.107 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1093;LV2.107;7
LV2.107 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1094;LV2.107;7
LV2.107 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1095;LV2.107;7
LV2.107 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1096;LV2.107;7
LV2.107 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1097;LV2.107;7
LV2.107 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1098;LV2.107;7
LV2.107 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1099;LV2.107;7
LV2.107 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1100;LV2.107;7
LV2.107 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1101;LV2.107;7
LV2.107 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1102;LV2.107;7
LV2.107 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1103;LV2.107;7
LV2.107 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1104;LV2.107;7
LV2.107 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1105;LV2.107;7
LV2.107 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1106;LV2.107;7
LV2.107 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1107;LV2.107;7
LV2.107 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1108;LV2.107;7
LV2.107 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1109;LV2.107;7
LV2.107 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1110;LV2.107;7
LV2.107 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1111;LV2.107;7
LV2.107 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1112;LV2.107;7
LV2.107 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1113;LV2.107;7
LV2.107 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1114;LV2.107;7
LV2.107 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1115;LV2.107;7
LV2.107 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1116;LV2.107;7
LV2.107 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1117;LV2.107;7
LV2.107 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1118;LV2.107;7
LV2.107 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1119;LV2.107;7
LV2.107 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1120;LV2.107;7
LV2.107 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1121;LV2.107;7
LV2.107 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1122;LV2.107;7
LV2.107 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1123;LV2.107;7
LV2.107 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1124;LV2.107;7
LV2.107 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1125;LV2.107;7
LV2.107 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1126;LV2.107;7
LV2.107 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1127;LV2.107;7
LV2.107 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1128;LV2.107;7
LV2.107 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1129;LV2.107;7
LV2.107 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1130;LV2.107;7
LV2.107 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1131;LV2.107;7
LV2.107 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1132;LV2.107;7
LV2.107 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1133;LV2.107;7
LV2.107 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1134;LV2.107;7
LV2.107 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1135;LV2.107;7
LV2.107 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1136;LV2.107;7
LV2.107 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1137;LV2.107;7
LV2.107 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1138;LV2.107;7
LV2.107 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1139;LV2.107;7
LV2.107 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1140;LV2.107;7
LV2.107 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1141;LV2.107;7
LV2.107 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1142;LV2.107;7
LV2.107 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1143;LV2.107;7
LV2.107 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1144;LV2.107;7
LV2.107 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1145;LV2.107;7
LV2.107 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1146;LV2.107;7
LV2.107 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1147;LV2.107;7
LV2.107 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1148;LV2.107;7
LV2.107 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1149;LV2.107;7
LV2.107 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1150;LV2.107;7
LV2.107 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1151;LV2.107;7
LV2.107 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1152;LV2.107;7
LV2.107 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1153;LV2.107;7
LV2.107 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1154;LV2.107;7
LV2.107 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1155;LV2.107;7
LV2.107 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1156;LV2.107;7
LV2.107 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1157;LV2.107;7
LV2.107 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1158;LV2.107;7
LV2.107 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1159;LV2.107;7
LV2.107 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1160;LV2.107;7
LV2.107 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1161;LV2.107;7
LV2.107 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1162;LV2.107;7
LV2.107 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1163;LV2.107;7
LV2.107 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1164;LV2.107;7
LV2.107 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1165;LV2.107;7
LV2.107 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1166;LV2.107;7
LV2.107 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1167;LV2.107;7
LV2.107 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1168;LV2.107;7
LV2.107 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1169;LV2.107;7
LV2.107 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1170;LV2.107;7
LV2.107 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1171;LV2.107;7
LV2.107 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1172;LV2.107;7
LV2.107 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1173;LV2.107;7
LV2.107 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1174;LV2.107;7
LV2.107 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1175;LV2.107;7
LV2.108 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1176;LV2.108;7
LV2.108 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1177;LV2.108;7
LV2.108 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1178;LV2.108;7
LV2.108 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1179;LV2.108;7
LV2.108 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1180;LV2.108;7
LV2.108 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1181;LV2.108;7
LV2.108 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1182;LV2.108;7
LV2.108 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1183;LV2.108;7
LV2.108 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1184;LV2.108;7
LV2.108 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1185;LV2.108;7
LV2.108 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1186;LV2.108;7
LV2.108 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1187;LV2.108;7
LV2.108 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1188;LV2.108;7
LV2.108 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1189;LV2.108;7
LV2.108 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1190;LV2.108;7
LV2.108 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1191;LV2.108;7
LV2.108 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1192;LV2.108;7
LV2.108 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1193;LV2.108;7
LV2.108 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1194;LV2.108;7
LV2.108 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1195;LV2.108;7
LV2.108 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1196;LV2.108;7
LV2.108 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1197;LV2.108;7
LV2.108 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1198;LV2.108;7
LV2.108 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1199;LV2.108;7
LV2.108 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1200;LV2.108;7
LV2.108 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1201;LV2.108;7
LV2.108 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1202;LV2.108;7
LV2.108 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1203;LV2.108;7
LV2.108 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1204;LV2.108;7
LV2.108 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1205;LV2.108;7
LV2.108 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1206;LV2.108;7
LV2.108 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1207;LV2.108;7
LV2.108 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1208;LV2.108;7
LV2.108 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1209;LV2.108;7
LV2.108 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1210;LV2.108;7
LV2.108 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1211;LV2.108;7
LV2.108 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1212;LV2.108;7
LV2.108 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1213;LV2.108;7
LV2.108 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1214;LV2.108;7
LV2.108 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1215;LV2.108;7
LV2.108 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1216;LV2.108;7
LV2.108 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1217;LV2.108;7
LV2.108 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1218;LV2.108;7
LV2.108 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1219;LV2.108;7
LV2.108 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1220;LV2.108;7
LV2.108 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1221;LV2.108;7
LV2.108 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1222;LV2.108;7
LV2.108 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1223;LV2.108;7
LV2.108 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1224;LV2.108;7
LV2.108 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1225;LV2.108;7
LV2.108 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1226;LV2.108;7
LV2.108 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1227;LV2.108;7
LV2.108 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1228;LV2.108;7
LV2.108 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1229;LV2.108;7
LV2.108 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1230;LV2.108;7
LV2.108 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1231;LV2.108;7
LV2.108 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1232;LV2.108;7
LV2.108 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1233;LV2.108;7
LV2.108 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1234;LV2.108;7
LV2.108 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1235;LV2.108;7
LV2.108 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1236;LV2.108;7
LV2.108 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1237;LV2.108;7
LV2.108 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1238;LV2.108;7
LV2.108 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1239;LV2.108;7
LV2.108 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1240;LV2.108;7
LV2.108 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1241;LV2.108;7
LV2.108 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1242;LV2.108;7
LV2.108 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1243;LV2.108;7
LV2.108 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1244;LV2.108;7
LV2.108 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1245;LV2.108;7
LV2.108 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1246;LV2.108;7
LV2.108 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1247;LV2.108;7
LV2.108 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1248;LV2.108;7
LV2.108 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1249;LV2.108;7
LV2.108 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1250;LV2.108;7
LV2.108 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1251;LV2.108;7
LV2.108 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1252;LV2.108;7
LV2.108 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1253;LV2.108;7
LV2.108 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1254;LV2.108;7
LV2.108 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1255;LV2.108;7
LV2.108 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1256;LV2.108;7
LV2.108 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1257;LV2.108;7
LV2.108 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1258;LV2.108;7
LV2.108 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1259;LV2.108;7
LV2.108 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1260;LV2.108;7
LV2.108 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1261;LV2.108;7
LV2.108 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1262;LV2.108;7
LV2.108 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1263;LV2.108;7
LV2.108 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1264;LV2.108;7
LV2.108 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1265;LV2.108;7
LV2.108 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1266;LV2.108;7
LV2.108 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1267;LV2.108;7
LV2.108 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1268;LV2.108;7
LV2.108 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1269;LV2.108;7
LV2.108 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1270;LV2.108;7
LV2.108 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1271;LV2.108;7
LV2.109 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1272;LV2.109;7
LV2.109 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1273;LV2.109;7
LV2.109 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1274;LV2.109;7
LV2.109 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1275;LV2.109;7
LV2.109 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1276;LV2.109;7
LV2.109 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1277;LV2.109;7
LV2.109 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1278;LV2.109;7
LV2.109 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1279;LV2.109;7
LV2.109 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1280;LV2.109;7
LV2.109 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1281;LV2.109;7
LV2.109 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1282;LV2.109;7
LV2.109 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1283;LV2.109;7
LV2.109 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1284;LV2.109;7
LV2.109 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1285;LV2.109;7
LV2.109 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1286;LV2.109;7
LV2.109 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1287;LV2.109;7
LV2.109 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1288;LV2.109;7
LV2.109 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1289;LV2.109;7
LV2.109 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1290;LV2.109;7
LV2.109 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1291;LV2.109;7
LV2.109 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1292;LV2.109;7
LV2.109 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1293;LV2.109;7
LV2.109 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1294;LV2.109;7
LV2.109 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1295;LV2.109;7
LV2.109 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1296;LV2.109;7
LV2.109 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1297;LV2.109;7
LV2.109 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1298;LV2.109;7
LV2.109 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1299;LV2.109;7
LV2.109 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1300;LV2.109;7
LV2.109 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1301;LV2.109;7
LV2.109 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1302;LV2.109;7
LV2.109 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1303;LV2.109;7
LV2.109 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1304;LV2.109;7
LV2.109 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1305;LV2.109;7
LV2.109 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1306;LV2.109;7
LV2.109 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1307;LV2.109;7
LV2.109 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1308;LV2.109;7
LV2.109 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1309;LV2.109;7
LV2.109 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1310;LV2.109;7
LV2.109 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1311;LV2.109;7
LV2.109 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1312;LV2.109;7
LV2.109 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1313;LV2.109;7
LV2.109 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1314;LV2.109;7
LV2.109 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1315;LV2.109;7
LV2.109 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1316;LV2.109;7
LV2.109 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1317;LV2.109;7
LV2.109 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1318;LV2.109;7
LV2.109 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1319;LV2.109;7
LV2.109 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1320;LV2.109;7
LV2.109 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1321;LV2.109;7
LV2.109 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1322;LV2.109;7
LV2.109 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1323;LV2.109;7
LV2.109 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1324;LV2.109;7
LV2.109 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1325;LV2.109;7
LV2.109 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1326;LV2.109;7
LV2.109 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1327;LV2.109;7
LV2.109 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1328;LV2.109;7
LV2.109 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1329;LV2.109;7
LV2.109 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1330;LV2.109;7
LV2.109 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1331;LV2.109;7
LV2.109 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1332;LV2.109;7
LV2.109 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1333;LV2.109;7
LV2.109 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1334;LV2.109;7
LV2.109 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1335;LV2.109;7
LV2.109 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1336;LV2.109;7
LV2.109 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1337;LV2.109;7
LV2.109 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1338;LV2.109;7
LV2.109 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1339;LV2.109;7
LV2.109 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1340;LV2.109;7
LV2.109 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1341;LV2.109;7
LV2.109 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1342;LV2.109;7
LV2.109 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1343;LV2.109;7
LV2.109 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1344;LV2.109;7
LV2.109 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1345;LV2.109;7
LV2.109 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1346;LV2.109;7
LV2.109 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1347;LV2.109;7
LV2.109 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1348;LV2.109;7
LV2.109 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1349;LV2.109;7
LV2.109 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1350;LV2.109;7
LV2.109 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1351;LV2.109;7
LV2.109 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1352;LV2.109;7
LV2.109 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1353;LV2.109;7
LV2.109 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1354;LV2.109;7
LV2.109 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1355;LV2.109;7
LV2.109 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1356;LV2.109;7
LV2.109 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1357;LV2.109;7
LV2.109 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1358;LV2.109;7
LV2.109 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1359;LV2.109;7
LV2.109 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1360;LV2.109;7
LV2.109 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1361;LV2.109;7
LV2.109 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1362;LV2.109;7
LV2.109 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1363;LV2.109;7
LV2.109 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1364;LV2.109;7
LV2.109 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1365;LV2.109;7
LV2.109 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1366;LV2.109;7
LV2.109 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1367;LV2.109;7
LV2.110 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1368;LV2.110;7
LV2.110 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1369;LV2.110;7
LV2.110 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1370;LV2.110;7
LV2.110 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1371;LV2.110;7
LV2.110 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1372;LV2.110;7
LV2.110 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1373;LV2.110;7
LV2.110 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1374;LV2.110;7
LV2.110 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1375;LV2.110;7
LV2.110 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1376;LV2.110;7
LV2.110 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1377;LV2.110;7
LV2.110 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1378;LV2.110;7
LV2.110 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1379;LV2.110;7
LV2.110 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1380;LV2.110;7
LV2.110 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1381;LV2.110;7
LV2.110 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1382;LV2.110;7
LV2.110 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1383;LV2.110;7
LV2.110 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1384;LV2.110;7
LV2.110 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1385;LV2.110;7
LV2.110 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1386;LV2.110;7
LV2.110 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1387;LV2.110;7
LV2.110 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1388;LV2.110;7
LV2.110 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1389;LV2.110;7
LV2.110 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1390;LV2.110;7
LV2.110 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1391;LV2.110;7
