id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.110 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1392;LV2.110;7
LV2.110 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1393;LV2.110;7
LV2.110 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1394;LV2.110;7
LV2.110 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1395;LV2.110;7
LV2.110 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1396;LV2.110;7
LV2.110 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1397;LV2.110;7
LV2.110 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1398;LV2.110;7
LV2.110 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1399;LV2.110;7
LV2.110 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1400;LV2.110;7
LV2.110 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1401;LV2.110;7
LV2.110 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1402;LV2.110;7
LV2.110 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1403;LV2.110;7
LV2.110 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1404;LV2.110;7
LV2.110 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1405;LV2.110;7
LV2.110 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1406;LV2.110;7
LV2.110 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1407;LV2.110;7
LV2.110 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1408;LV2.110;7
LV2.110 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1409;LV2.110;7
LV2.110 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1410;LV2.110;7
LV2.110 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1411;LV2.110;7
LV2.110 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1412;LV2.110;7
LV2.110 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1413;LV2.110;7
LV2.110 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1414;LV2.110;7
LV2.110 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1415;LV2.110;7
LV2.110 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1416;LV2.110;7
LV2.110 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1417;LV2.110;7
LV2.110 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1418;LV2.110;7
LV2.110 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1419;LV2.110;7
LV2.110 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1420;LV2.110;7
LV2.110 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1421;LV2.110;7
LV2.110 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1422;LV2.110;7
LV2.110 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1423;LV2.110;7
LV2.110 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1424;LV2.110;7
LV2.110 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1425;LV2.110;7
LV2.110 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1426;LV2.110;7
LV2.110 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1427;LV2.110;7
LV2.110 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1428;LV2.110;7
LV2.110 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1429;LV2.110;7
LV2.110 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1430;LV2.110;7
LV2.110 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1431;LV2.110;7
LV2.110 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1432;LV2.110;7
LV2.110 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1433;LV2.110;7
LV2.110 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1434;LV2.110;7
LV2.110 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1435;LV2.110;7
LV2.110 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1436;LV2.110;7
LV2.110 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1437;LV2.110;7
LV2.110 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1438;LV2.110;7
LV2.110 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1439;LV2.110;7
LV2.110 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1440;LV2.110;7
LV2.110 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1441;LV2.110;7
LV2.110 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1442;LV2.110;7
LV2.110 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1443;LV2.110;7
LV2.110 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1444;LV2.110;7
LV2.110 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1445;LV2.110;7
LV2.110 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1446;LV2.110;7
LV2.110 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1447;LV2.110;7
LV2.110 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1448;LV2.110;7
LV2.110 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1449;LV2.110;7
LV2.110 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1450;LV2.110;7
LV2.110 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1451;LV2.110;7
LV2.110 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1452;LV2.110;7
LV2.110 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1453;LV2.110;7
LV2.110 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1454;LV2.110;7
LV2.110 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1455;LV2.110;7
LV2.110 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1456;LV2.110;7
LV2.110 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1457;LV2.110;7
LV2.110 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1458;LV2.110;7
LV2.110 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1459;LV2.110;7
LV2.110 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1460;LV2.110;7
LV2.110 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1461;LV2.110;7
LV2.110 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1462;LV2.110;7
LV2.110 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1463;LV2.110;7
LV2.111 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1464;LV2.111;7
LV2.111 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1465;LV2.111;7
LV2.111 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1466;LV2.111;7
LV2.111 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1467;LV2.111;7
LV2.111 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1468;LV2.111;7
LV2.111 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1469;LV2.111;7
LV2.111 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1470;LV2.111;7
LV2.111 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1471;LV2.111;7
LV2.111 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1472;LV2.111;7
LV2.111 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1473;LV2.111;7
LV2.111 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1474;LV2.111;7
LV2.111 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1475;LV2.111;7
LV2.111 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1476;LV2.111;7
LV2.111 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1477;LV2.111;7
LV2.111 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1478;LV2.111;7
LV2.111 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1479;LV2.111;7
LV2.111 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1480;LV2.111;7
LV2.111 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1481;LV2.111;7
LV2.111 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1482;LV2.111;7
LV2.111 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1483;LV2.111;7
LV2.111 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1484;LV2.111;7
LV2.111 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1485;LV2.111;7
LV2.111 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1486;LV2.111;7
LV2.111 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1487;LV2.111;7
LV2.111 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1488;LV2.111;7
LV2.111 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1489;LV2.111;7
LV2.111 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1490;LV2.111;7
LV2.111 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1491;LV2.111;7
LV2.111 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1492;LV2.111;7
LV2.111 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1493;LV2.111;7
LV2.111 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1494;LV2.111;7
LV2.111 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1495;LV2.111;7
LV2.111 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1496;LV2.111;7
LV2.111 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1497;LV2.111;7
LV2.111 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1498;LV2.111;7
LV2.111 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1499;LV2.111;7
LV2.111 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1500;LV2.111;7
LV2.111 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1501;LV2.111;7
LV2.111 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1502;LV2.111;7
LV2.111 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1503;LV2.111;7
LV2.111 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1504;LV2.111;7
LV2.111 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1505;LV2.111;7
LV2.111 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1506;LV2.111;7
LV2.111 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1507;LV2.111;7
LV2.111 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1508;LV2.111;7
LV2.111 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1509;LV2.111;7
LV2.111 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1510;LV2.111;7
LV2.111 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1511;LV2.111;7
LV2.111 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1512;LV2.111;7
LV2.111 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1513;LV2.111;7
LV2.111 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1514;LV2.111;7
LV2.111 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1515;LV2.111;7
LV2.111 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1516;LV2.111;7
LV2.111 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1517;LV2.111;7
LV2.111 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1518;LV2.111;7
LV2.111 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1519;LV2.111;7
LV2.111 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1520;LV2.111;7
LV2.111 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1521;LV2.111;7
LV2.111 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1522;LV2.111;7
LV2.111 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1523;LV2.111;7
LV2.111 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1524;LV2.111;7
LV2.111 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1525;LV2.111;7
LV2.111 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1526;LV2.111;7
LV2.111 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1527;LV2.111;7
LV2.111 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1528;LV2.111;7
LV2.111 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1529;LV2.111;7
LV2.111 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1530;LV2.111;7
LV2.111 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1531;LV2.111;7
LV2.111 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1532;LV2.111;7
LV2.111 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1533;LV2.111;7
LV2.111 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1534;LV2.111;7
LV2.111 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1535;LV2.111;7
LV2.111 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1536;LV2.111;7
LV2.111 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1537;LV2.111;7
LV2.111 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1538;LV2.111;7
LV2.111 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1539;LV2.111;7
LV2.111 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1540;LV2.111;7
LV2.111 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1541;LV2.111;7
LV2.111 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1542;LV2.111;7
LV2.111 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1543;LV2.111;7
LV2.111 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1544;LV2.111;7
LV2.111 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1545;LV2.111;7
LV2.111 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1546;LV2.111;7
LV2.111 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1547;LV2.111;7
LV2.111 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1548;LV2.111;7
LV2.111 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1549;LV2.111;7
LV2.111 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1550;LV2.111;7
LV2.111 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1551;LV2.111;7
LV2.111 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1552;LV2.111;7
LV2.111 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1553;LV2.111;7
LV2.111 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1554;LV2.111;7
LV2.111 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1555;LV2.111;7
LV2.111 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1556;LV2.111;7
LV2.111 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1557;LV2.111;7
LV2.111 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1558;LV2.111;7
LV2.111 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1559;LV2.111;7
LV2.112 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1560;LV2.112;7
LV2.112 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1561;LV2.112;7
LV2.112 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1562;LV2.112;7
LV2.112 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1563;LV2.112;7
LV2.112 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1564;LV2.112;7
LV2.112 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1565;LV2.112;7
LV2.112 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1566;LV2.112;7
LV2.112 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1567;LV2.112;7
LV2.112 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1568;LV2.112;7
LV2.112 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1569;LV2.112;7
LV2.112 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1570;LV2.112;7
LV2.112 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1571;LV2.112;7
LV2.112 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1572;LV2.112;7
LV2.112 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1573;LV2.112;7
LV2.112 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1574;LV2.112;7
LV2.112 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1575;LV2.112;7
LV2.112 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1576;LV2.112;7
LV2.112 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1577;LV2.112;7
LV2.112 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1578;LV2.112;7
LV2.112 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1579;LV2.112;7
LV2.112 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1580;LV2.112;7
LV2.112 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1581;LV2.112;7
LV2.112 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1582;LV2.112;7
LV2.112 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1583;LV2.112;7
LV2.112 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1584;LV2.112;7
LV2.112 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1585;LV2.112;7
LV2.112 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1586;LV2.112;7
LV2.112 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1587;LV2.112;7
LV2.112 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1588;LV2.112;7
LV2.112 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1589;LV2.112;7
LV2.112 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1590;LV2.112;7
LV2.112 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1591;LV2.112;7
LV2.112 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1592;LV2.112;7
LV2.112 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1593;LV2.112;7
LV2.112 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1594;LV2.112;7
LV2.112 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1595;LV2.112;7
LV2.112 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1596;LV2.112;7
LV2.112 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1597;LV2.112;7
LV2.112 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1598;LV2.112;7
LV2.112 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1599;LV2.112;7
LV2.112 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1600;LV2.112;7
LV2.112 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1601;LV2.112;7
LV2.112 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1602;LV2.112;7
LV2.112 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1603;LV2.112;7
LV2.112 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1604;LV2.112;7
LV2.112 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1605;LV2.112;7
LV2.112 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1606;LV2.112;7
LV2.112 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1607;LV2.112;7
LV2.112 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1608;LV2.112;7
LV2.112 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1609;LV2.112;7
LV2.112 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1610;LV2.112;7
LV2.112 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1611;LV2.112;7
LV2.112 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1612;LV2.112;7
LV2.112 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1613;LV2.112;7
LV2.112 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1614;LV2.112;7
LV2.112 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1615;LV2.112;7
LV2.112 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1616;LV2.112;7
LV2.112 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1617;LV2.112;7
LV2.112 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1618;LV2.112;7
LV2.112 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1619;LV2.112;7
LV2.112 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1620;LV2.112;7
LV2.112 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1621;LV2.112;7
LV2.112 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1622;LV2.112;7
LV2.112 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1623;LV2.112;7
LV2.112 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1624;LV2.112;7
LV2.112 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1625;LV2.112;7
LV2.112 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1626;LV2.112;7
LV2.112 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1627;LV2.112;7
LV2.112 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1628;LV2.112;7
LV2.112 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1629;LV2.112;7
LV2.112 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1630;LV2.112;7
LV2.112 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1631;LV2.112;7
LV2.112 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1632;LV2.112;7
LV2.112 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1633;LV2.112;7
LV2.112 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1634;LV2.112;7
LV2.112 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1635;LV2.112;7
LV2.112 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1636;LV2.112;7
LV2.112 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1637;LV2.112;7
LV2.112 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1638;LV2.112;7
LV2.112 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1639;LV2.112;7
LV2.112 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1640;LV2.112;7
LV2.112 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1641;LV2.112;7
LV2.112 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1642;LV2.112;7
LV2.112 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1643;LV2.112;7
LV2.112 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1644;LV2.112;7
LV2.112 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1645;LV2.112;7
LV2.112 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1646;LV2.112;7
LV2.112 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1647;LV2.112;7
LV2.112 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1648;LV2.112;7
LV2.112 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1649;LV2.112;7
LV2.112 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1650;LV2.112;7
LV2.112 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1651;LV2.112;7
LV2.112 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1652;LV2.112;7
LV2.112 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1653;LV2.112;7
LV2.112 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1654;LV2.112;7
LV2.112 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1655;LV2.112;7
LV2.113 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1656;LV2.113;7
LV2.113 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1657;LV2.113;7
LV2.113 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1658;LV2.113;7
LV2.113 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1659;LV2.113;7
LV2.113 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1660;LV2.113;7
LV2.113 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1661;LV2.113;7
LV2.113 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1662;LV2.113;7
LV2.113 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1663;LV2.113;7
LV2.113 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1664;LV2.113;7
LV2.113 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1665;LV2.113;7
LV2.113 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1666;LV2.113;7
LV2.113 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1667;LV2.113;7
LV2.113 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1668;LV2.113;7
LV2.113 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1669;LV2.113;7
LV2.113 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1670;LV2.113;7
LV2.113 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1671;LV2.113;7
LV2.113 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1672;LV2.113;7
LV2.113 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1673;LV2.113;7
LV2.113 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1674;LV2.113;7
LV2.113 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1675;LV2.113;7
LV2.113 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1676;LV2.113;7
LV2.113 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1677;LV2.113;7
LV2.113 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1678;LV2.113;7
LV2.113 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1679;LV2.113;7
LV2.113 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1680;LV2.113;7
LV2.113 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1681;LV2.113;7
LV2.113 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1682;LV2.113;7
LV2.113 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1683;LV2.113;7
LV2.113 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1684;LV2.113;7
LV2.113 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1685;LV2.113;7
LV2.113 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1686;LV2.113;7
LV2.113 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1687;LV2.113;7
LV2.113 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1688;LV2.113;7
LV2.113 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1689;LV2.113;7
LV2.113 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1690;LV2.113;7
LV2.113 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1691;LV2.113;7
LV2.113 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1692;LV2.113;7
LV2.113 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1693;LV2.113;7
LV2.113 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1694;LV2.113;7
LV2.113 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1695;LV2.113;7
LV2.113 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1696;LV2.113;7
LV2.113 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1697;LV2.113;7
LV2.113 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1698;LV2.113;7
LV2.113 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1699;LV2.113;7
LV2.113 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1700;LV2.113;7
LV2.113 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1701;LV2.113;7
LV2.113 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1702;LV2.113;7
LV2.113 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1703;LV2.113;7
LV2.113 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1704;LV2.113;7
LV2.113 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1705;LV2.113;7
LV2.113 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1706;LV2.113;7
LV2.113 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1707;LV2.113;7
LV2.113 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1708;LV2.113;7
LV2.113 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1709;LV2.113;7
LV2.113 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1710;LV2.113;7
LV2.113 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1711;LV2.113;7
LV2.113 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1712;LV2.113;7
LV2.113 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1713;LV2.113;7
LV2.113 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1714;LV2.113;7
LV2.113 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1715;LV2.113;7
LV2.113 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1716;LV2.113;7
LV2.113 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1717;LV2.113;7
LV2.113 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1718;LV2.113;7
LV2.113 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1719;LV2.113;7
LV2.113 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1720;LV2.113;7
LV2.113 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1721;LV2.113;7
LV2.113 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1722;LV2.113;7
LV2.113 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1723;LV2.113;7
LV2.113 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1724;LV2.113;7
LV2.113 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1725;LV2.113;7
LV2.113 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1726;LV2.113;7
LV2.113 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1727;LV2.113;7
LV2.113 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1728;LV2.113;7
LV2.113 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1729;LV2.113;7
LV2.113 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1730;LV2.113;7
LV2.113 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1731;LV2.113;7
LV2.113 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1732;LV2.113;7
LV2.113 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1733;LV2.113;7
LV2.113 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1734;LV2.113;7
LV2.113 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1735;LV2.113;7
LV2.113 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1736;LV2.113;7
LV2.113 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1737;LV2.113;7
LV2.113 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1738;LV2.113;7
LV2.113 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1739;LV2.113;7
LV2.113 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1740;LV2.113;7
LV2.113 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1741;LV2.113;7
LV2.113 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1742;LV2.113;7
LV2.113 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1743;LV2.113;7
LV2.113 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1744;LV2.113;7
LV2.113 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1745;LV2.113;7
LV2.113 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1746;LV2.113;7
LV2.113 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1747;LV2.113;7
LV2.113 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1748;LV2.113;7
LV2.113 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1749;LV2.113;7
LV2.113 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1750;LV2.113;7
LV2.113 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1751;LV2.113;7
LV2.114 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1752;LV2.114;7
LV2.114 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1753;LV2.114;7
LV2.114 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1754;LV2.114;7
LV2.114 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1755;LV2.114;7
LV2.114 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1756;LV2.114;7
LV2.114 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1757;LV2.114;7
LV2.114 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1758;LV2.114;7
LV2.114 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1759;LV2.114;7
LV2.114 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1760;LV2.114;7
LV2.114 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1761;LV2.114;7
LV2.114 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1762;LV2.114;7
LV2.114 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1763;LV2.114;7
LV2.114 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1764;LV2.114;7
LV2.114 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1765;LV2.114;7
LV2.114 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1766;LV2.114;7
LV2.114 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1767;LV2.114;7
LV2.114 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1768;LV2.114;7
LV2.114 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1769;LV2.114;7
LV2.114 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1770;LV2.114;7
LV2.114 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1771;LV2.114;7
LV2.114 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1772;LV2.114;7
LV2.114 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1773;LV2.114;7
LV2.114 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1774;LV2.114;7
LV2.114 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1775;LV2.114;7
LV2.114 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1776;LV2.114;7
LV2.114 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1777;LV2.114;7
LV2.114 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1778;LV2.114;7
LV2.114 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1779;LV2.114;7
LV2.114 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1780;LV2.114;7
LV2.114 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1781;LV2.114;7
LV2.114 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1782;LV2.114;7
LV2.114 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1783;LV2.114;7
LV2.114 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1784;LV2.114;7
LV2.114 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1785;LV2.114;7
LV2.114 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1786;LV2.114;7
LV2.114 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1787;LV2.114;7
LV2.114 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1788;LV2.114;7
LV2.114 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1789;LV2.114;7
LV2.114 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1790;LV2.114;7
LV2.114 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1791;LV2.114;7
LV2.114 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1792;LV2.114;7
LV2.114 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1793;LV2.114;7
LV2.114 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1794;LV2.114;7
LV2.114 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1795;LV2.114;7
LV2.114 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1796;LV2.114;7
LV2.114 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1797;LV2.114;7
LV2.114 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1798;LV2.114;7
LV2.114 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1799;LV2.114;7
LV2.114 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1800;LV2.114;7
LV2.114 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1801;LV2.114;7
LV2.114 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1802;LV2.114;7
LV2.114 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1803;LV2.114;7
LV2.114 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1804;LV2.114;7
LV2.114 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1805;LV2.114;7
LV2.114 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1806;LV2.114;7
LV2.114 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1807;LV2.114;7
LV2.114 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1808;LV2.114;7
LV2.114 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1809;LV2.114;7
LV2.114 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1810;LV2.114;7
LV2.114 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1811;LV2.114;7
LV2.114 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1812;LV2.114;7
LV2.114 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1813;LV2.114;7
LV2.114 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1814;LV2.114;7
LV2.114 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1815;LV2.114;7
LV2.114 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1816;LV2.114;7
LV2.114 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1817;LV2.114;7
LV2.114 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1818;LV2.114;7
LV2.114 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1819;LV2.114;7
LV2.114 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1820;LV2.114;7
LV2.114 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1821;LV2.114;7
LV2.114 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1822;LV2.114;7
LV2.114 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1823;LV2.114;7
LV2.114 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1824;LV2.114;7
LV2.114 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1825;LV2.114;7
LV2.114 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1826;LV2.114;7
LV2.114 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1827;LV2.114;7
LV2.114 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1828;LV2.114;7
LV2.114 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1829;LV2.114;7
LV2.114 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1830;LV2.114;7
LV2.114 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1831;LV2.114;7
LV2.114 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1832;LV2.114;7
LV2.114 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1833;LV2.114;7
LV2.114 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1834;LV2.114;7
LV2.114 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1835;LV2.114;7
LV2.114 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1836;LV2.114;7
LV2.114 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1837;LV2.114;7
LV2.114 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1838;LV2.114;7
LV2.114 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1839;LV2.114;7
LV2.114 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1840;LV2.114;7
LV2.114 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1841;LV2.114;7
LV2.114 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1842;LV2.114;7
LV2.114 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1843;LV2.114;7
LV2.114 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1844;LV2.114;7
LV2.114 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1845;LV2.114;7
LV2.114 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1846;LV2.114;7
LV2.114 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1847;LV2.114;7
LV2.115 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1848;LV2.115;7
LV2.115 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1849;LV2.115;7
LV2.115 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1850;LV2.115;7
LV2.115 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1851;LV2.115;7
LV2.115 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1852;LV2.115;7
LV2.115 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1853;LV2.115;7
LV2.115 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1854;LV2.115;7
LV2.115 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1855;LV2.115;7
LV2.115 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1856;LV2.115;7
LV2.115 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1857;LV2.115;7
LV2.115 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1858;LV2.115;7
LV2.115 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1859;LV2.115;7
LV2.115 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1860;LV2.115;7
LV2.115 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1861;LV2.115;7
LV2.115 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1862;LV2.115;7
LV2.115 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1863;LV2.115;7
LV2.115 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1864;LV2.115;7
LV2.115 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1865;LV2.115;7
LV2.115 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1866;LV2.115;7
LV2.115 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1867;LV2.115;7
LV2.115 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1868;LV2.115;7
LV2.115 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1869;LV2.115;7
LV2.115 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1870;LV2.115;7
LV2.115 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1871;LV2.115;7
LV2.115 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1872;LV2.115;7
LV2.115 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1873;LV2.115;7
LV2.115 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1874;LV2.115;7
LV2.115 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1875;LV2.115;7
LV2.115 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1876;LV2.115;7
LV2.115 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1877;LV2.115;7
LV2.115 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1878;LV2.115;7
LV2.115 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1879;LV2.115;7
LV2.115 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1880;LV2.115;7
LV2.115 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1881;LV2.115;7
LV2.115 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1882;LV2.115;7
LV2.115 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1883;LV2.115;7
LV2.115 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1884;LV2.115;7
LV2.115 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1885;LV2.115;7
LV2.115 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1886;LV2.115;7
LV2.115 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1887;LV2.115;7
LV2.115 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1888;LV2.115;7
LV2.115 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1889;LV2.115;7
LV2.115 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1890;LV2.115;7
LV2.115 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1891;LV2.115;7
LV2.115 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1892;LV2.115;7
LV2.115 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1893;LV2.115;7
LV2.115 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1894;LV2.115;7
LV2.115 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1895;LV2.115;7
LV2.115 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1896;LV2.115;7
LV2.115 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1897;LV2.115;7
LV2.115 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1898;LV2.115;7
LV2.115 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1899;LV2.115;7
LV2.115 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1900;LV2.115;7
LV2.115 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1901;LV2.115;7
LV2.115 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1902;LV2.115;7
LV2.115 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1903;LV2.115;7
LV2.115 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1904;LV2.115;7
LV2.115 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1905;LV2.115;7
LV2.115 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1906;LV2.115;7
LV2.115 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1907;LV2.115;7
LV2.115 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1908;LV2.115;7
LV2.115 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1909;LV2.115;7
LV2.115 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1910;LV2.115;7
LV2.115 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1911;LV2.115;7
LV2.115 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1912;LV2.115;7
LV2.115 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1913;LV2.115;7
LV2.115 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1914;LV2.115;7
LV2.115 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1915;LV2.115;7
LV2.115 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1916;LV2.115;7
LV2.115 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1917;LV2.115;7
LV2.115 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1918;LV2.115;7
LV2.115 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1919;LV2.115;7
LV2.115 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1920;LV2.115;7
LV2.115 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1921;LV2.115;7
LV2.115 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1922;LV2.115;7
LV2.115 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1923;LV2.115;7
LV2.115 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1924;LV2.115;7
LV2.115 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1925;LV2.115;7
LV2.115 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1926;LV2.115;7
LV2.115 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1927;LV2.115;7
LV2.115 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1928;LV2.115;7
LV2.115 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1929;LV2.115;7
LV2.115 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1930;LV2.115;7
LV2.115 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1931;LV2.115;7
LV2.115 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1932;LV2.115;7
LV2.115 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1933;LV2.115;7
LV2.115 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1934;LV2.115;7
LV2.115 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1935;LV2.115;7
LV2.115 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1936;LV2.115;7
LV2.115 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1937;LV2.115;7
LV2.115 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1938;LV2.115;7
LV2.115 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1939;LV2.115;7
LV2.115 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1940;LV2.115;7
LV2.115 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1941;LV2.115;7
LV2.115 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1942;LV2.115;7
LV2.115 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1943;LV2.115;7
LV2.116 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1944;LV2.116;7
LV2.116 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1945;LV2.116;7
LV2.116 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1946;LV2.116;7
LV2.116 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1947;LV2.116;7
LV2.116 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1948;LV2.116;7
LV2.116 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1949;LV2.116;7
LV2.116 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1950;LV2.116;7
LV2.116 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1951;LV2.116;7
LV2.116 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1952;LV2.116;7
LV2.116 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1953;LV2.116;7
LV2.116 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1954;LV2.116;7
LV2.116 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1955;LV2.116;7
LV2.116 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1956;LV2.116;7
LV2.116 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1957;LV2.116;7
LV2.116 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1958;LV2.116;7
LV2.116 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1959;LV2.116;7
LV2.116 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1960;LV2.116;7
LV2.116 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1961;LV2.116;7
LV2.116 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1962;LV2.116;7
LV2.116 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1963;LV2.116;7
LV2.116 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1964;LV2.116;7
LV2.116 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1965;LV2.116;7
LV2.116 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1966;LV2.116;7
LV2.116 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1967;LV2.116;7
LV2.116 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1968;LV2.116;7
LV2.116 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1969;LV2.116;7
LV2.116 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1970;LV2.116;7
LV2.116 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1971;LV2.116;7
LV2.116 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1972;LV2.116;7
LV2.116 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1973;LV2.116;7
LV2.116 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1974;LV2.116;7
LV2.116 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1975;LV2.116;7
LV2.116 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1976;LV2.116;7
LV2.116 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1977;LV2.116;7
LV2.116 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1978;LV2.116;7
LV2.116 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1979;LV2.116;7
LV2.116 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1980;LV2.116;7
LV2.116 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1981;LV2.116;7
LV2.116 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1982;LV2.116;7
LV2.116 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1983;LV2.116;7
LV2.116 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1984;LV2.116;7
LV2.116 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1985;LV2.116;7
LV2.116 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1986;LV2.116;7
LV2.116 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1987;LV2.116;7
LV2.116 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1988;LV2.116;7
LV2.116 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1989;LV2.116;7
LV2.116 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1990;LV2.116;7
LV2.116 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1991;LV2.116;7
LV2.116 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1992;LV2.116;7
LV2.116 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1993;LV2.116;7
LV2.116 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1994;LV2.116;7
LV2.116 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1995;LV2.116;7
LV2.116 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1996;LV2.116;7
LV2.116 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1997;LV2.116;7
LV2.116 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1998;LV2.116;7
LV2.116 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_1999;LV2.116;7
LV2.116 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2000;LV2.116;7
LV2.116 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2001;LV2.116;7
LV2.116 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2002;LV2.116;7
LV2.116 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2003;LV2.116;7
LV2.116 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2004;LV2.116;7
LV2.116 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2005;LV2.116;7
LV2.116 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2006;LV2.116;7
LV2.116 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2007;LV2.116;7
LV2.116 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2008;LV2.116;7
LV2.116 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2009;LV2.116;7
LV2.116 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2010;LV2.116;7
LV2.116 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2011;LV2.116;7
LV2.116 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2012;LV2.116;7
LV2.116 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2013;LV2.116;7
LV2.116 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2014;LV2.116;7
LV2.116 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2015;LV2.116;7
LV2.116 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2016;LV2.116;7
LV2.116 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2017;LV2.116;7
LV2.116 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2018;LV2.116;7
LV2.116 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2019;LV2.116;7
LV2.116 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2020;LV2.116;7
LV2.116 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2021;LV2.116;7
LV2.116 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2022;LV2.116;7
LV2.116 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2023;LV2.116;7
LV2.116 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2024;LV2.116;7
LV2.116 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2025;LV2.116;7
LV2.116 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2026;LV2.116;7
LV2.116 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2027;LV2.116;7
LV2.116 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2028;LV2.116;7
LV2.116 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2029;LV2.116;7
LV2.116 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2030;LV2.116;7
LV2.116 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2031;LV2.116;7
LV2.116 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2032;LV2.116;7
LV2.116 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2033;LV2.116;7
LV2.116 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2034;LV2.116;7
LV2.116 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2035;LV2.116;7
LV2.116 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2036;LV2.116;7
LV2.116 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2037;LV2.116;7
LV2.116 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2038;LV2.116;7
LV2.116 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2039;LV2.116;7
LV2.117 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2040;LV2.117;7
LV2.117 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2041;LV2.117;7
LV2.117 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2042;LV2.117;7
LV2.117 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2043;LV2.117;7
LV2.117 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2044;LV2.117;7
LV2.117 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2045;LV2.117;7
LV2.117 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2046;LV2.117;7
LV2.117 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2047;LV2.117;7
LV2.117 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2048;LV2.117;7
LV2.117 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2049;LV2.117;7
LV2.117 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2050;LV2.117;7
LV2.117 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2051;LV2.117;7
LV2.117 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2052;LV2.117;7
LV2.117 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2053;LV2.117;7
LV2.117 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2054;LV2.117;7
LV2.117 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2055;LV2.117;7
LV2.117 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2056;LV2.117;7
LV2.117 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2057;LV2.117;7
LV2.117 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2058;LV2.117;7
LV2.117 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2059;LV2.117;7
LV2.117 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2060;LV2.117;7
LV2.117 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2061;LV2.117;7
LV2.117 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2062;LV2.117;7
LV2.117 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2063;LV2.117;7
LV2.117 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2064;LV2.117;7
LV2.117 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2065;LV2.117;7
LV2.117 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2066;LV2.117;7
LV2.117 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2067;LV2.117;7
LV2.117 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2068;LV2.117;7
LV2.117 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2069;LV2.117;7
LV2.117 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2070;LV2.117;7
LV2.117 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2071;LV2.117;7
LV2.117 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2072;LV2.117;7
LV2.117 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2073;LV2.117;7
LV2.117 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2074;LV2.117;7
LV2.117 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2075;LV2.117;7
LV2.117 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2076;LV2.117;7
LV2.117 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2077;LV2.117;7
