id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.117 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2078;LV2.117;7
LV2.117 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2079;LV2.117;7
LV2.117 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2080;LV2.117;7
LV2.117 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2081;LV2.117;7
LV2.117 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2082;LV2.117;7
LV2.117 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2083;LV2.117;7
LV2.117 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2084;LV2.117;7
LV2.117 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2085;LV2.117;7
LV2.117 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2086;LV2.117;7
LV2.117 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2087;LV2.117;7
LV2.117 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2088;LV2.117;7
LV2.117 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2089;LV2.117;7
LV2.117 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2090;LV2.117;7
LV2.117 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2091;LV2.117;7
LV2.117 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2092;LV2.117;7
LV2.117 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2093;LV2.117;7
LV2.117 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2094;LV2.117;7
LV2.117 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2095;LV2.117;7
LV2.117 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2096;LV2.117;7
LV2.117 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2097;LV2.117;7
LV2.117 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2098;LV2.117;7
LV2.117 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2099;LV2.117;7
LV2.117 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2100;LV2.117;7
LV2.117 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2101;LV2.117;7
LV2.117 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2102;LV2.117;7
LV2.117 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2103;LV2.117;7
LV2.117 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2104;LV2.117;7
LV2.117 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2105;LV2.117;7
LV2.117 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2106;LV2.117;7
LV2.117 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2107;LV2.117;7
LV2.117 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2108;LV2.117;7
LV2.117 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2109;LV2.117;7
LV2.117 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2110;LV2.117;7
LV2.117 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2111;LV2.117;7
LV2.117 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2112;LV2.117;7
LV2.117 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2113;LV2.117;7
LV2.117 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2114;LV2.117;7
LV2.117 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2115;LV2.117;7
LV2.117 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2116;LV2.117;7
LV2.117 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2117;LV2.117;7
LV2.117 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2118;LV2.117;7
LV2.117 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2119;LV2.117;7
LV2.117 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2120;LV2.117;7
LV2.117 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2121;LV2.117;7
LV2.117 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2122;LV2.117;7
LV2.117 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2123;LV2.117;7
LV2.117 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2124;LV2.117;7
LV2.117 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2125;LV2.117;7
LV2.117 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2126;LV2.117;7
LV2.117 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2127;LV2.117;7
LV2.117 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2128;LV2.117;7
LV2.117 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2129;LV2.117;7
LV2.117 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2130;LV2.117;7
LV2.117 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2131;LV2.117;7
LV2.117 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2132;LV2.117;7
LV2.117 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2133;LV2.117;7
LV2.117 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2134;LV2.117;7
LV2.117 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2135;LV2.117;7
LV2.118 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2136;LV2.118;7
LV2.118 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2137;LV2.118;7
LV2.118 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2138;LV2.118;7
LV2.118 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2139;LV2.118;7
LV2.118 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2140;LV2.118;7
LV2.118 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2141;LV2.118;7
LV2.118 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2142;LV2.118;7
LV2.118 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2143;LV2.118;7
LV2.118 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2144;LV2.118;7
LV2.118 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2145;LV2.118;7
LV2.118 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2146;LV2.118;7
LV2.118 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2147;LV2.118;7
LV2.118 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2148;LV2.118;7
LV2.118 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2149;LV2.118;7
LV2.118 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2150;LV2.118;7
LV2.118 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2151;LV2.118;7
LV2.118 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2152;LV2.118;7
LV2.118 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2153;LV2.118;7
LV2.118 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2154;LV2.118;7
LV2.118 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2155;LV2.118;7
LV2.118 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2156;LV2.118;7
LV2.118 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2157;LV2.118;7
LV2.118 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2158;LV2.118;7
LV2.118 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2159;LV2.118;7
LV2.118 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2160;LV2.118;7
LV2.118 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2161;LV2.118;7
LV2.118 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2162;LV2.118;7
LV2.118 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2163;LV2.118;7
LV2.118 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2164;LV2.118;7
LV2.118 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2165;LV2.118;7
LV2.118 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2166;LV2.118;7
LV2.118 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2167;LV2.118;7
LV2.118 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2168;LV2.118;7
LV2.118 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2169;LV2.118;7
LV2.118 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2170;LV2.118;7
LV2.118 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2171;LV2.118;7
LV2.118 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2172;LV2.118;7
LV2.118 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2173;LV2.118;7
LV2.118 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2174;LV2.118;7
LV2.118 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2175;LV2.118;7
LV2.118 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2176;LV2.118;7
LV2.118 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2177;LV2.118;7
LV2.118 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2178;LV2.118;7
LV2.118 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2179;LV2.118;7
LV2.118 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2180;LV2.118;7
LV2.118 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2181;LV2.118;7
LV2.118 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2182;LV2.118;7
LV2.118 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2183;LV2.118;7
LV2.118 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2184;LV2.118;7
LV2.118 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2185;LV2.118;7
LV2.118 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2186;LV2.118;7
LV2.118 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2187;LV2.118;7
LV2.118 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2188;LV2.118;7
LV2.118 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2189;LV2.118;7
LV2.118 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2190;LV2.118;7
LV2.118 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2191;LV2.118;7
LV2.118 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2192;LV2.118;7
LV2.118 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2193;LV2.118;7
LV2.118 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2194;LV2.118;7
LV2.118 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2195;LV2.118;7
LV2.118 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2196;LV2.118;7
LV2.118 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2197;LV2.118;7
LV2.118 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2198;LV2.118;7
LV2.118 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2199;LV2.118;7
LV2.118 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2200;LV2.118;7
LV2.118 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2201;LV2.118;7
LV2.118 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2202;LV2.118;7
LV2.118 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2203;LV2.118;7
LV2.118 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2204;LV2.118;7
LV2.118 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2205;LV2.118;7
LV2.118 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2206;LV2.118;7
LV2.118 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2207;LV2.118;7
LV2.118 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2208;LV2.118;7
LV2.118 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2209;LV2.118;7
LV2.118 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2210;LV2.118;7
LV2.118 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2211;LV2.118;7
LV2.118 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2212;LV2.118;7
LV2.118 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2213;LV2.118;7
LV2.118 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2214;LV2.118;7
LV2.118 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2215;LV2.118;7
LV2.118 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2216;LV2.118;7
LV2.118 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2217;LV2.118;7
LV2.118 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2218;LV2.118;7
LV2.118 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2219;LV2.118;7
LV2.118 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2220;LV2.118;7
LV2.118 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2221;LV2.118;7
LV2.118 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2222;LV2.118;7
LV2.118 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2223;LV2.118;7
LV2.118 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2224;LV2.118;7
LV2.118 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2225;LV2.118;7
LV2.118 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2226;LV2.118;7
LV2.118 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2227;LV2.118;7
LV2.118 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2228;LV2.118;7
LV2.118 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2229;LV2.118;7
LV2.118 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2230;LV2.118;7
LV2.118 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2231;LV2.118;7
LV2.119 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2232;LV2.119;7
LV2.119 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2233;LV2.119;7
LV2.119 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2234;LV2.119;7
LV2.119 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2235;LV2.119;7
LV2.119 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2236;LV2.119;7
LV2.119 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2237;LV2.119;7
LV2.119 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2238;LV2.119;7
LV2.119 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2239;LV2.119;7
LV2.119 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2240;LV2.119;7
LV2.119 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2241;LV2.119;7
LV2.119 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2242;LV2.119;7
LV2.119 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2243;LV2.119;7
LV2.119 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2244;LV2.119;7
LV2.119 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2245;LV2.119;7
LV2.119 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2246;LV2.119;7
LV2.119 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2247;LV2.119;7
LV2.119 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2248;LV2.119;7
LV2.119 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2249;LV2.119;7
LV2.119 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2250;LV2.119;7
LV2.119 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2251;LV2.119;7
LV2.119 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2252;LV2.119;7
LV2.119 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2253;LV2.119;7
LV2.119 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2254;LV2.119;7
LV2.119 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2255;LV2.119;7
LV2.119 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2256;LV2.119;7
LV2.119 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2257;LV2.119;7
LV2.119 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2258;LV2.119;7
LV2.119 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2259;LV2.119;7
LV2.119 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2260;LV2.119;7
LV2.119 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2261;LV2.119;7
LV2.119 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2262;LV2.119;7
LV2.119 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2263;LV2.119;7
LV2.119 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2264;LV2.119;7
LV2.119 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2265;LV2.119;7
LV2.119 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2266;LV2.119;7
LV2.119 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2267;LV2.119;7
LV2.119 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2268;LV2.119;7
LV2.119 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2269;LV2.119;7
LV2.119 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2270;LV2.119;7
LV2.119 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2271;LV2.119;7
LV2.119 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2272;LV2.119;7
LV2.119 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2273;LV2.119;7
LV2.119 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2274;LV2.119;7
LV2.119 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2275;LV2.119;7
LV2.119 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2276;LV2.119;7
LV2.119 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2277;LV2.119;7
LV2.119 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2278;LV2.119;7
LV2.119 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2279;LV2.119;7
LV2.119 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2280;LV2.119;7
LV2.119 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2281;LV2.119;7
LV2.119 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2282;LV2.119;7
LV2.119 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2283;LV2.119;7
LV2.119 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2284;LV2.119;7
LV2.119 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2285;LV2.119;7
LV2.119 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2286;LV2.119;7
LV2.119 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2287;LV2.119;7
LV2.119 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2288;LV2.119;7
LV2.119 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2289;LV2.119;7
LV2.119 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2290;LV2.119;7
LV2.119 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2291;LV2.119;7
LV2.119 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2292;LV2.119;7
LV2.119 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2293;LV2.119;7
LV2.119 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2294;LV2.119;7
LV2.119 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2295;LV2.119;7
LV2.119 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2296;LV2.119;7
LV2.119 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2297;LV2.119;7
LV2.119 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2298;LV2.119;7
LV2.119 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2299;LV2.119;7
LV2.119 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2300;LV2.119;7
LV2.119 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2301;LV2.119;7
LV2.119 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2302;LV2.119;7
LV2.119 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2303;LV2.119;7
LV2.119 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2304;LV2.119;7
LV2.119 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2305;LV2.119;7
LV2.119 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2306;LV2.119;7
LV2.119 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2307;LV2.119;7
LV2.119 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2308;LV2.119;7
LV2.119 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2309;LV2.119;7
LV2.119 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2310;LV2.119;7
LV2.119 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2311;LV2.119;7
LV2.119 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2312;LV2.119;7
LV2.119 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2313;LV2.119;7
LV2.119 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2314;LV2.119;7
LV2.119 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2315;LV2.119;7
LV2.119 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2316;LV2.119;7
LV2.119 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2317;LV2.119;7
LV2.119 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2318;LV2.119;7
LV2.119 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2319;LV2.119;7
LV2.119 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2320;LV2.119;7
LV2.119 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2321;LV2.119;7
LV2.119 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2322;LV2.119;7
LV2.119 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2323;LV2.119;7
LV2.119 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2324;LV2.119;7
LV2.119 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2325;LV2.119;7
LV2.119 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2326;LV2.119;7
LV2.119 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2327;LV2.119;7
LV2.120 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2328;LV2.120;7
LV2.120 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2329;LV2.120;7
LV2.120 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2330;LV2.120;7
LV2.120 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2331;LV2.120;7
LV2.120 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2332;LV2.120;7
LV2.120 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2333;LV2.120;7
LV2.120 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2334;LV2.120;7
LV2.120 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2335;LV2.120;7
LV2.120 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2336;LV2.120;7
LV2.120 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2337;LV2.120;7
LV2.120 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2338;LV2.120;7
LV2.120 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2339;LV2.120;7
LV2.120 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2340;LV2.120;7
LV2.120 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2341;LV2.120;7
LV2.120 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2342;LV2.120;7
LV2.120 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2343;LV2.120;7
LV2.120 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2344;LV2.120;7
LV2.120 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2345;LV2.120;7
LV2.120 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2346;LV2.120;7
LV2.120 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2347;LV2.120;7
LV2.120 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2348;LV2.120;7
LV2.120 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2349;LV2.120;7
LV2.120 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2350;LV2.120;7
LV2.120 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2351;LV2.120;7
LV2.120 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2352;LV2.120;7
LV2.120 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2353;LV2.120;7
LV2.120 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2354;LV2.120;7
LV2.120 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2355;LV2.120;7
LV2.120 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2356;LV2.120;7
LV2.120 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2357;LV2.120;7
LV2.120 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2358;LV2.120;7
LV2.120 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2359;LV2.120;7
LV2.120 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2360;LV2.120;7
LV2.120 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2361;LV2.120;7
LV2.120 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2362;LV2.120;7
LV2.120 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2363;LV2.120;7
LV2.120 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2364;LV2.120;7
LV2.120 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2365;LV2.120;7
LV2.120 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2366;LV2.120;7
LV2.120 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2367;LV2.120;7
LV2.120 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2368;LV2.120;7
LV2.120 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2369;LV2.120;7
LV2.120 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2370;LV2.120;7
LV2.120 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2371;LV2.120;7
LV2.120 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2372;LV2.120;7
LV2.120 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2373;LV2.120;7
LV2.120 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2374;LV2.120;7
LV2.120 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2375;LV2.120;7
LV2.120 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2376;LV2.120;7
LV2.120 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2377;LV2.120;7
LV2.120 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2378;LV2.120;7
LV2.120 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2379;LV2.120;7
LV2.120 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2380;LV2.120;7
LV2.120 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2381;LV2.120;7
LV2.120 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2382;LV2.120;7
LV2.120 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2383;LV2.120;7
LV2.120 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2384;LV2.120;7
LV2.120 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2385;LV2.120;7
LV2.120 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2386;LV2.120;7
LV2.120 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2387;LV2.120;7
LV2.120 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2388;LV2.120;7
LV2.120 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2389;LV2.120;7
LV2.120 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2390;LV2.120;7
LV2.120 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2391;LV2.120;7
LV2.120 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2392;LV2.120;7
LV2.120 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2393;LV2.120;7
LV2.120 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2394;LV2.120;7
LV2.120 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2395;LV2.120;7
LV2.120 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2396;LV2.120;7
LV2.120 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2397;LV2.120;7
LV2.120 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2398;LV2.120;7
LV2.120 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2399;LV2.120;7
LV2.120 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2400;LV2.120;7
LV2.120 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2401;LV2.120;7
LV2.120 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2402;LV2.120;7
LV2.120 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2403;LV2.120;7
LV2.120 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2404;LV2.120;7
LV2.120 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2405;LV2.120;7
LV2.120 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2406;LV2.120;7
LV2.120 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2407;LV2.120;7
LV2.120 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2408;LV2.120;7
LV2.120 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2409;LV2.120;7
LV2.120 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2410;LV2.120;7
LV2.120 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2411;LV2.120;7
LV2.120 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2412;LV2.120;7
LV2.120 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2413;LV2.120;7
LV2.120 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2414;LV2.120;7
LV2.120 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2415;LV2.120;7
LV2.120 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2416;LV2.120;7
LV2.120 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2417;LV2.120;7
LV2.120 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2418;LV2.120;7
LV2.120 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2419;LV2.120;7
LV2.120 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2420;LV2.120;7
LV2.120 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2421;LV2.120;7
LV2.120 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2422;LV2.120;7
LV2.120 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2423;LV2.120;7
LV2.121 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2424;LV2.121;7
LV2.121 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2425;LV2.121;7
LV2.121 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2426;LV2.121;7
LV2.121 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2427;LV2.121;7
LV2.121 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2428;LV2.121;7
LV2.121 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2429;LV2.121;7
LV2.121 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2430;LV2.121;7
LV2.121 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2431;LV2.121;7
LV2.121 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2432;LV2.121;7
LV2.121 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2433;LV2.121;7
LV2.121 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2434;LV2.121;7
LV2.121 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2435;LV2.121;7
LV2.121 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2436;LV2.121;7
LV2.121 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2437;LV2.121;7
LV2.121 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2438;LV2.121;7
LV2.121 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2439;LV2.121;7
LV2.121 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2440;LV2.121;7
LV2.121 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2441;LV2.121;7
LV2.121 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2442;LV2.121;7
LV2.121 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2443;LV2.121;7
LV2.121 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2444;LV2.121;7
LV2.121 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2445;LV2.121;7
LV2.121 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2446;LV2.121;7
LV2.121 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2447;LV2.121;7
LV2.121 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2448;LV2.121;7
LV2.121 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2449;LV2.121;7
LV2.121 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2450;LV2.121;7
LV2.121 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2451;LV2.121;7
LV2.121 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2452;LV2.121;7
LV2.121 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2453;LV2.121;7
LV2.121 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2454;LV2.121;7
LV2.121 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2455;LV2.121;7
LV2.121 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2456;LV2.121;7
LV2.121 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2457;LV2.121;7
LV2.121 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2458;LV2.121;7
LV2.121 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2459;LV2.121;7
LV2.121 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2460;LV2.121;7
LV2.121 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2461;LV2.121;7
LV2.121 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2462;LV2.121;7
LV2.121 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2463;LV2.121;7
LV2.121 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2464;LV2.121;7
LV2.121 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2465;LV2.121;7
LV2.121 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2466;LV2.121;7
LV2.121 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2467;LV2.121;7
LV2.121 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2468;LV2.121;7
LV2.121 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2469;LV2.121;7
LV2.121 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2470;LV2.121;7
LV2.121 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2471;LV2.121;7
LV2.121 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2472;LV2.121;7
LV2.121 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2473;LV2.121;7
LV2.121 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2474;LV2.121;7
LV2.121 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2475;LV2.121;7
LV2.121 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2476;LV2.121;7
LV2.121 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2477;LV2.121;7
LV2.121 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2478;LV2.121;7
LV2.121 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2479;LV2.121;7
LV2.121 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2480;LV2.121;7
LV2.121 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2481;LV2.121;7
LV2.121 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2482;LV2.121;7
LV2.121 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2483;LV2.121;7
LV2.121 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2484;LV2.121;7
LV2.121 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2485;LV2.121;7
LV2.121 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2486;LV2.121;7
LV2.121 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2487;LV2.121;7
LV2.121 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2488;LV2.121;7
LV2.121 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2489;LV2.121;7
LV2.121 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2490;LV2.121;7
LV2.121 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2491;LV2.121;7
LV2.121 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2492;LV2.121;7
LV2.121 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2493;LV2.121;7
LV2.121 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2494;LV2.121;7
LV2.121 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2495;LV2.121;7
LV2.121 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2496;LV2.121;7
LV2.121 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2497;LV2.121;7
LV2.121 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2498;LV2.121;7
LV2.121 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2499;LV2.121;7
LV2.121 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2500;LV2.121;7
LV2.121 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2501;LV2.121;7
LV2.121 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2502;LV2.121;7
LV2.121 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2503;LV2.121;7
LV2.121 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2504;LV2.121;7
LV2.121 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2505;LV2.121;7
LV2.121 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2506;LV2.121;7
LV2.121 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2507;LV2.121;7
LV2.121 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2508;LV2.121;7
LV2.121 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2509;LV2.121;7
LV2.121 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2510;LV2.121;7
LV2.121 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2511;LV2.121;7
LV2.121 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2512;LV2.121;7
LV2.121 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2513;LV2.121;7
LV2.121 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2514;LV2.121;7
LV2.121 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2515;LV2.121;7
LV2.121 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2516;LV2.121;7
LV2.121 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2517;LV2.121;7
LV2.121 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2518;LV2.121;7
LV2.121 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2519;LV2.121;7
LV2.122 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2520;LV2.122;7
LV2.122 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2521;LV2.122;7
LV2.122 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2522;LV2.122;7
LV2.122 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2523;LV2.122;7
LV2.122 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2524;LV2.122;7
LV2.122 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2525;LV2.122;7
LV2.122 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2526;LV2.122;7
LV2.122 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2527;LV2.122;7
LV2.122 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2528;LV2.122;7
LV2.122 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2529;LV2.122;7
LV2.122 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2530;LV2.122;7
LV2.122 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2531;LV2.122;7
LV2.122 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2532;LV2.122;7
LV2.122 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2533;LV2.122;7
LV2.122 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2534;LV2.122;7
LV2.122 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2535;LV2.122;7
LV2.122 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2536;LV2.122;7
LV2.122 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2537;LV2.122;7
LV2.122 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2538;LV2.122;7
LV2.122 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2539;LV2.122;7
LV2.122 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2540;LV2.122;7
LV2.122 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2541;LV2.122;7
LV2.122 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2542;LV2.122;7
LV2.122 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2543;LV2.122;7
LV2.122 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2544;LV2.122;7
LV2.122 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2545;LV2.122;7
LV2.122 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2546;LV2.122;7
LV2.122 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2547;LV2.122;7
LV2.122 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2548;LV2.122;7
LV2.122 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2549;LV2.122;7
LV2.122 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2550;LV2.122;7
LV2.122 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2551;LV2.122;7
LV2.122 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2552;LV2.122;7
LV2.122 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2553;LV2.122;7
LV2.122 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2554;LV2.122;7
LV2.122 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2555;LV2.122;7
LV2.122 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2556;LV2.122;7
LV2.122 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2557;LV2.122;7
LV2.122 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2558;LV2.122;7
LV2.122 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2559;LV2.122;7
LV2.122 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2560;LV2.122;7
LV2.122 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2561;LV2.122;7
LV2.122 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2562;LV2.122;7
LV2.122 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2563;LV2.122;7
LV2.122 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2564;LV2.122;7
LV2.122 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2565;LV2.122;7
LV2.122 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2566;LV2.122;7
LV2.122 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2567;LV2.122;7
LV2.122 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2568;LV2.122;7
LV2.122 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2569;LV2.122;7
LV2.122 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2570;LV2.122;7
LV2.122 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2571;LV2.122;7
LV2.122 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2572;LV2.122;7
LV2.122 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2573;LV2.122;7
LV2.122 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2574;LV2.122;7
LV2.122 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2575;LV2.122;7
LV2.122 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2576;LV2.122;7
LV2.122 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2577;LV2.122;7
LV2.122 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2578;LV2.122;7
LV2.122 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2579;LV2.122;7
LV2.122 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2580;LV2.122;7
LV2.122 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2581;LV2.122;7
LV2.122 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2582;LV2.122;7
LV2.122 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2583;LV2.122;7
LV2.122 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2584;LV2.122;7
LV2.122 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2585;LV2.122;7
LV2.122 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2586;LV2.122;7
LV2.122 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2587;LV2.122;7
LV2.122 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2588;LV2.122;7
LV2.122 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2589;LV2.122;7
LV2.122 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2590;LV2.122;7
LV2.122 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2591;LV2.122;7
LV2.122 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2592;LV2.122;7
LV2.122 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2593;LV2.122;7
LV2.122 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2594;LV2.122;7
LV2.122 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2595;LV2.122;7
LV2.122 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2596;LV2.122;7
LV2.122 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2597;LV2.122;7
LV2.122 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2598;LV2.122;7
LV2.122 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2599;LV2.122;7
LV2.122 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2600;LV2.122;7
LV2.122 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2601;LV2.122;7
LV2.122 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2602;LV2.122;7
LV2.122 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2603;LV2.122;7
LV2.122 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2604;LV2.122;7
LV2.122 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2605;LV2.122;7
LV2.122 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2606;LV2.122;7
LV2.122 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2607;LV2.122;7
LV2.122 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2608;LV2.122;7
LV2.122 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2609;LV2.122;7
LV2.122 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2610;LV2.122;7
LV2.122 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2611;LV2.122;7
LV2.122 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2612;LV2.122;7
LV2.122 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2613;LV2.122;7
LV2.122 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2614;LV2.122;7
LV2.122 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2615;LV2.122;7
LV2.123 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2616;LV2.123;7
LV2.123 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2617;LV2.123;7
LV2.123 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2618;LV2.123;7
LV2.123 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2619;LV2.123;7
LV2.123 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2620;LV2.123;7
LV2.123 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2621;LV2.123;7
LV2.123 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2622;LV2.123;7
LV2.123 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2623;LV2.123;7
LV2.123 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2624;LV2.123;7
LV2.123 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2625;LV2.123;7
LV2.123 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2626;LV2.123;7
LV2.123 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2627;LV2.123;7
LV2.123 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2628;LV2.123;7
LV2.123 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2629;LV2.123;7
LV2.123 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2630;LV2.123;7
LV2.123 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2631;LV2.123;7
LV2.123 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2632;LV2.123;7
LV2.123 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2633;LV2.123;7
LV2.123 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2634;LV2.123;7
LV2.123 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2635;LV2.123;7
LV2.123 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2636;LV2.123;7
LV2.123 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2637;LV2.123;7
LV2.123 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2638;LV2.123;7
LV2.123 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2639;LV2.123;7
LV2.123 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2640;LV2.123;7
LV2.123 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2641;LV2.123;7
LV2.123 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2642;LV2.123;7
LV2.123 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2643;LV2.123;7
LV2.123 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2644;LV2.123;7
LV2.123 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2645;LV2.123;7
LV2.123 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2646;LV2.123;7
LV2.123 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2647;LV2.123;7
LV2.123 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2648;LV2.123;7
LV2.123 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2649;LV2.123;7
LV2.123 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2650;LV2.123;7
LV2.123 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2651;LV2.123;7
LV2.123 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2652;LV2.123;7
LV2.123 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2653;LV2.123;7
LV2.123 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2654;LV2.123;7
LV2.123 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2655;LV2.123;7
LV2.123 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2656;LV2.123;7
LV2.123 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2657;LV2.123;7
LV2.123 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2658;LV2.123;7
LV2.123 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2659;LV2.123;7
LV2.123 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2660;LV2.123;7
LV2.123 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2661;LV2.123;7
LV2.123 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2662;LV2.123;7
LV2.123 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2663;LV2.123;7
LV2.123 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2664;LV2.123;7
LV2.123 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2665;LV2.123;7
LV2.123 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2666;LV2.123;7
LV2.123 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2667;LV2.123;7
LV2.123 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2668;LV2.123;7
LV2.123 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2669;LV2.123;7
LV2.123 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2670;LV2.123;7
LV2.123 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2671;LV2.123;7
LV2.123 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2672;LV2.123;7
LV2.123 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2673;LV2.123;7
LV2.123 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2674;LV2.123;7
LV2.123 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2675;LV2.123;7
LV2.123 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2676;LV2.123;7
LV2.123 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2677;LV2.123;7
LV2.123 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2678;LV2.123;7
LV2.123 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2679;LV2.123;7
LV2.123 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2680;LV2.123;7
LV2.123 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2681;LV2.123;7
LV2.123 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2682;LV2.123;7
LV2.123 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2683;LV2.123;7
LV2.123 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2684;LV2.123;7
LV2.123 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2685;LV2.123;7
LV2.123 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2686;LV2.123;7
LV2.123 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2687;LV2.123;7
LV2.123 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2688;LV2.123;7
LV2.123 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2689;LV2.123;7
LV2.123 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2690;LV2.123;7
LV2.123 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2691;LV2.123;7
LV2.123 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2692;LV2.123;7
LV2.123 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2693;LV2.123;7
LV2.123 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2694;LV2.123;7
LV2.123 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2695;LV2.123;7
LV2.123 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2696;LV2.123;7
LV2.123 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2697;LV2.123;7
LV2.123 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2698;LV2.123;7
LV2.123 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2699;LV2.123;7
LV2.123 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2700;LV2.123;7
LV2.123 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2701;LV2.123;7
LV2.123 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2702;LV2.123;7
LV2.123 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2703;LV2.123;7
LV2.123 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2704;LV2.123;7
LV2.123 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2705;LV2.123;7
LV2.123 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2706;LV2.123;7
LV2.123 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2707;LV2.123;7
LV2.123 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2708;LV2.123;7
LV2.123 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2709;LV2.123;7
LV2.123 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2710;LV2.123;7
LV2.123 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2711;LV2.123;7
LV2.124 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2712;LV2.124;7
LV2.124 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2713;LV2.124;7
LV2.124 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2714;LV2.124;7
LV2.124 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2715;LV2.124;7
LV2.124 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2716;LV2.124;7
LV2.124 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2717;LV2.124;7
LV2.124 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2718;LV2.124;7
LV2.124 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2719;LV2.124;7
LV2.124 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2720;LV2.124;7
LV2.124 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2721;LV2.124;7
LV2.124 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2722;LV2.124;7
LV2.124 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2723;LV2.124;7
LV2.124 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2724;LV2.124;7
LV2.124 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2725;LV2.124;7
LV2.124 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2726;LV2.124;7
LV2.124 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2727;LV2.124;7
LV2.124 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2728;LV2.124;7
LV2.124 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2729;LV2.124;7
LV2.124 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2730;LV2.124;7
LV2.124 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2731;LV2.124;7
LV2.124 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2732;LV2.124;7
LV2.124 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2733;LV2.124;7
LV2.124 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2734;LV2.124;7
LV2.124 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2735;LV2.124;7
LV2.124 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2736;LV2.124;7
LV2.124 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2737;LV2.124;7
LV2.124 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2738;LV2.124;7
LV2.124 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2739;LV2.124;7
LV2.124 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2740;LV2.124;7
LV2.124 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2741;LV2.124;7
LV2.124 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2742;LV2.124;7
LV2.124 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2743;LV2.124;7
LV2.124 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2744;LV2.124;7
LV2.124 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2745;LV2.124;7
LV2.124 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2746;LV2.124;7
LV2.124 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2747;LV2.124;7
LV2.124 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2748;LV2.124;7
LV2.124 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2749;LV2.124;7
LV2.124 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2750;LV2.124;7
LV2.124 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2751;LV2.124;7
LV2.124 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2752;LV2.124;7
LV2.124 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2753;LV2.124;7
LV2.124 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2754;LV2.124;7
LV2.124 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2755;LV2.124;7
LV2.124 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2756;LV2.124;7
LV2.124 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2757;LV2.124;7
LV2.124 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2758;LV2.124;7
LV2.124 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2759;LV2.124;7
LV2.124 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2760;LV2.124;7
LV2.124 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2761;LV2.124;7
LV2.124 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2762;LV2.124;7
LV2.124 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2763;LV2.124;7
