id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.124 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2764;LV2.124;7
LV2.124 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2765;LV2.124;7
LV2.124 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2766;LV2.124;7
LV2.124 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2767;LV2.124;7
LV2.124 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2768;LV2.124;7
LV2.124 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2769;LV2.124;7
LV2.124 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2770;LV2.124;7
LV2.124 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2771;LV2.124;7
LV2.124 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2772;LV2.124;7
LV2.124 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2773;LV2.124;7
LV2.124 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2774;LV2.124;7
LV2.124 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2775;LV2.124;7
LV2.124 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2776;LV2.124;7
LV2.124 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2777;LV2.124;7
LV2.124 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2778;LV2.124;7
LV2.124 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2779;LV2.124;7
LV2.124 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2780;LV2.124;7
LV2.124 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2781;LV2.124;7
LV2.124 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2782;LV2.124;7
LV2.124 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2783;LV2.124;7
LV2.124 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2784;LV2.124;7
LV2.124 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2785;LV2.124;7
LV2.124 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2786;LV2.124;7
LV2.124 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2787;LV2.124;7
LV2.124 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2788;LV2.124;7
LV2.124 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2789;LV2.124;7
LV2.124 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2790;LV2.124;7
LV2.124 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2791;LV2.124;7
LV2.124 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2792;LV2.124;7
LV2.124 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2793;LV2.124;7
LV2.124 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2794;LV2.124;7
LV2.124 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2795;LV2.124;7
LV2.124 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2796;LV2.124;7
LV2.124 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2797;LV2.124;7
LV2.124 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2798;LV2.124;7
LV2.124 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2799;LV2.124;7
LV2.124 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2800;LV2.124;7
LV2.124 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2801;LV2.124;7
LV2.124 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2802;LV2.124;7
LV2.124 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2803;LV2.124;7
LV2.124 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2804;LV2.124;7
LV2.124 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2805;LV2.124;7
LV2.124 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2806;LV2.124;7
LV2.124 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2807;LV2.124;7
LV2.125 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2808;LV2.125;7
LV2.125 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2809;LV2.125;7
LV2.125 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2810;LV2.125;7
LV2.125 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2811;LV2.125;7
LV2.125 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2812;LV2.125;7
LV2.125 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2813;LV2.125;7
LV2.125 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2814;LV2.125;7
LV2.125 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2815;LV2.125;7
LV2.125 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2816;LV2.125;7
LV2.125 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2817;LV2.125;7
LV2.125 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2818;LV2.125;7
LV2.125 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2819;LV2.125;7
LV2.125 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2820;LV2.125;7
LV2.125 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2821;LV2.125;7
LV2.125 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2822;LV2.125;7
LV2.125 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2823;LV2.125;7
LV2.125 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2824;LV2.125;7
LV2.125 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2825;LV2.125;7
LV2.125 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2826;LV2.125;7
LV2.125 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2827;LV2.125;7
LV2.125 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2828;LV2.125;7
LV2.125 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2829;LV2.125;7
LV2.125 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2830;LV2.125;7
LV2.125 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2831;LV2.125;7
LV2.125 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2832;LV2.125;7
LV2.125 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2833;LV2.125;7
LV2.125 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2834;LV2.125;7
LV2.125 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2835;LV2.125;7
LV2.125 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2836;LV2.125;7
LV2.125 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2837;LV2.125;7
LV2.125 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2838;LV2.125;7
LV2.125 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2839;LV2.125;7
LV2.125 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2840;LV2.125;7
LV2.125 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2841;LV2.125;7
LV2.125 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2842;LV2.125;7
LV2.125 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2843;LV2.125;7
LV2.125 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2844;LV2.125;7
LV2.125 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2845;LV2.125;7
LV2.125 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2846;LV2.125;7
LV2.125 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2847;LV2.125;7
LV2.125 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2848;LV2.125;7
LV2.125 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2849;LV2.125;7
LV2.125 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2850;LV2.125;7
LV2.125 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2851;LV2.125;7
LV2.125 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2852;LV2.125;7
LV2.125 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2853;LV2.125;7
LV2.125 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2854;LV2.125;7
LV2.125 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2855;LV2.125;7
LV2.125 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2856;LV2.125;7
LV2.125 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2857;LV2.125;7
LV2.125 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2858;LV2.125;7
LV2.125 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2859;LV2.125;7
LV2.125 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2860;LV2.125;7
LV2.125 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2861;LV2.125;7
LV2.125 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2862;LV2.125;7
LV2.125 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2863;LV2.125;7
LV2.125 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2864;LV2.125;7
LV2.125 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2865;LV2.125;7
LV2.125 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2866;LV2.125;7
LV2.125 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2867;LV2.125;7
LV2.125 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2868;LV2.125;7
LV2.125 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2869;LV2.125;7
LV2.125 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2870;LV2.125;7
LV2.125 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2871;LV2.125;7
LV2.125 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2872;LV2.125;7
LV2.125 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2873;LV2.125;7
LV2.125 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2874;LV2.125;7
LV2.125 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2875;LV2.125;7
LV2.125 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2876;LV2.125;7
LV2.125 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2877;LV2.125;7
LV2.125 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2878;LV2.125;7
LV2.125 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2879;LV2.125;7
LV2.125 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2880;LV2.125;7
LV2.125 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2881;LV2.125;7
LV2.125 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2882;LV2.125;7
LV2.125 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2883;LV2.125;7
LV2.125 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2884;LV2.125;7
LV2.125 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2885;LV2.125;7
LV2.125 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2886;LV2.125;7
LV2.125 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2887;LV2.125;7
LV2.125 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2888;LV2.125;7
LV2.125 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2889;LV2.125;7
LV2.125 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2890;LV2.125;7
LV2.125 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2891;LV2.125;7
LV2.125 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2892;LV2.125;7
LV2.125 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2893;LV2.125;7
LV2.125 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2894;LV2.125;7
LV2.125 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2895;LV2.125;7
LV2.125 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2896;LV2.125;7
LV2.125 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2897;LV2.125;7
LV2.125 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2898;LV2.125;7
LV2.125 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2899;LV2.125;7
LV2.125 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2900;LV2.125;7
LV2.125 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2901;LV2.125;7
LV2.125 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2902;LV2.125;7
LV2.125 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2903;LV2.125;7
LV2.126 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2904;LV2.126;7
LV2.126 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2905;LV2.126;7
LV2.126 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2906;LV2.126;7
LV2.126 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2907;LV2.126;7
LV2.126 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2908;LV2.126;7
LV2.126 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2909;LV2.126;7
LV2.126 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2910;LV2.126;7
LV2.126 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2911;LV2.126;7
LV2.126 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2912;LV2.126;7
LV2.126 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2913;LV2.126;7
LV2.126 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2914;LV2.126;7
LV2.126 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2915;LV2.126;7
LV2.126 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2916;LV2.126;7
LV2.126 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2917;LV2.126;7
LV2.126 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2918;LV2.126;7
LV2.126 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2919;LV2.126;7
LV2.126 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2920;LV2.126;7
LV2.126 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2921;LV2.126;7
LV2.126 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2922;LV2.126;7
LV2.126 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2923;LV2.126;7
LV2.126 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2924;LV2.126;7
LV2.126 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2925;LV2.126;7
LV2.126 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2926;LV2.126;7
LV2.126 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2927;LV2.126;7
LV2.126 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2928;LV2.126;7
LV2.126 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2929;LV2.126;7
LV2.126 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2930;LV2.126;7
LV2.126 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2931;LV2.126;7
LV2.126 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2932;LV2.126;7
LV2.126 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2933;LV2.126;7
LV2.126 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2934;LV2.126;7
LV2.126 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2935;LV2.126;7
LV2.126 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2936;LV2.126;7
LV2.126 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2937;LV2.126;7
LV2.126 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2938;LV2.126;7
LV2.126 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2939;LV2.126;7
LV2.126 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2940;LV2.126;7
LV2.126 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2941;LV2.126;7
LV2.126 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2942;LV2.126;7
LV2.126 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2943;LV2.126;7
LV2.126 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2944;LV2.126;7
LV2.126 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2945;LV2.126;7
LV2.126 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2946;LV2.126;7
LV2.126 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2947;LV2.126;7
LV2.126 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2948;LV2.126;7
LV2.126 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2949;LV2.126;7
LV2.126 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2950;LV2.126;7
LV2.126 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2951;LV2.126;7
LV2.126 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2952;LV2.126;7
LV2.126 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2953;LV2.126;7
LV2.126 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2954;LV2.126;7
LV2.126 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2955;LV2.126;7
LV2.126 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2956;LV2.126;7
LV2.126 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2957;LV2.126;7
LV2.126 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2958;LV2.126;7
LV2.126 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2959;LV2.126;7
LV2.126 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2960;LV2.126;7
LV2.126 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2961;LV2.126;7
LV2.126 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2962;LV2.126;7
LV2.126 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2963;LV2.126;7
LV2.126 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2964;LV2.126;7
LV2.126 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2965;LV2.126;7
LV2.126 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2966;LV2.126;7
LV2.126 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2967;LV2.126;7
LV2.126 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2968;LV2.126;7
LV2.126 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2969;LV2.126;7
LV2.126 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2970;LV2.126;7
LV2.126 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2971;LV2.126;7
LV2.126 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2972;LV2.126;7
LV2.126 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2973;LV2.126;7
LV2.126 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2974;LV2.126;7
LV2.126 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2975;LV2.126;7
LV2.126 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2976;LV2.126;7
LV2.126 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2977;LV2.126;7
LV2.126 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2978;LV2.126;7
LV2.126 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2979;LV2.126;7
LV2.126 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2980;LV2.126;7
LV2.126 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2981;LV2.126;7
LV2.126 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2982;LV2.126;7
LV2.126 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2983;LV2.126;7
LV2.126 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2984;LV2.126;7
LV2.126 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2985;LV2.126;7
LV2.126 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2986;LV2.126;7
LV2.126 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2987;LV2.126;7
LV2.126 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2988;LV2.126;7
LV2.126 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2989;LV2.126;7
LV2.126 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2990;LV2.126;7
LV2.126 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2991;LV2.126;7
LV2.126 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2992;LV2.126;7
LV2.126 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2993;LV2.126;7
LV2.126 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2994;LV2.126;7
LV2.126 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2995;LV2.126;7
LV2.126 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2996;LV2.126;7
LV2.126 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2997;LV2.126;7
LV2.126 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2998;LV2.126;7
LV2.126 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_2999;LV2.126;7
LV2.127 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3000;LV2.127;7
LV2.127 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3001;LV2.127;7
LV2.127 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3002;LV2.127;7
LV2.127 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3003;LV2.127;7
LV2.127 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3004;LV2.127;7
LV2.127 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3005;LV2.127;7
LV2.127 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3006;LV2.127;7
LV2.127 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3007;LV2.127;7
LV2.127 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3008;LV2.127;7
LV2.127 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3009;LV2.127;7
LV2.127 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3010;LV2.127;7
LV2.127 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3011;LV2.127;7
LV2.127 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3012;LV2.127;7
LV2.127 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3013;LV2.127;7
LV2.127 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3014;LV2.127;7
LV2.127 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3015;LV2.127;7
LV2.127 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3016;LV2.127;7
LV2.127 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3017;LV2.127;7
LV2.127 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3018;LV2.127;7
LV2.127 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3019;LV2.127;7
LV2.127 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3020;LV2.127;7
LV2.127 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3021;LV2.127;7
LV2.127 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3022;LV2.127;7
LV2.127 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3023;LV2.127;7
LV2.127 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3024;LV2.127;7
LV2.127 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3025;LV2.127;7
LV2.127 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3026;LV2.127;7
LV2.127 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3027;LV2.127;7
LV2.127 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3028;LV2.127;7
LV2.127 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3029;LV2.127;7
LV2.127 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3030;LV2.127;7
LV2.127 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3031;LV2.127;7
LV2.127 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3032;LV2.127;7
LV2.127 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3033;LV2.127;7
LV2.127 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3034;LV2.127;7
LV2.127 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3035;LV2.127;7
LV2.127 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3036;LV2.127;7
LV2.127 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3037;LV2.127;7
LV2.127 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3038;LV2.127;7
LV2.127 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3039;LV2.127;7
LV2.127 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3040;LV2.127;7
LV2.127 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3041;LV2.127;7
LV2.127 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3042;LV2.127;7
LV2.127 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3043;LV2.127;7
LV2.127 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3044;LV2.127;7
LV2.127 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3045;LV2.127;7
LV2.127 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3046;LV2.127;7
LV2.127 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3047;LV2.127;7
LV2.127 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3048;LV2.127;7
LV2.127 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3049;LV2.127;7
LV2.127 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3050;LV2.127;7
LV2.127 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3051;LV2.127;7
LV2.127 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3052;LV2.127;7
LV2.127 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3053;LV2.127;7
LV2.127 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3054;LV2.127;7
LV2.127 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3055;LV2.127;7
LV2.127 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3056;LV2.127;7
LV2.127 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3057;LV2.127;7
LV2.127 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3058;LV2.127;7
LV2.127 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3059;LV2.127;7
LV2.127 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3060;LV2.127;7
LV2.127 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3061;LV2.127;7
LV2.127 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3062;LV2.127;7
LV2.127 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3063;LV2.127;7
LV2.127 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3064;LV2.127;7
LV2.127 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3065;LV2.127;7
LV2.127 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3066;LV2.127;7
LV2.127 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3067;LV2.127;7
LV2.127 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3068;LV2.127;7
LV2.127 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3069;LV2.127;7
LV2.127 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3070;LV2.127;7
LV2.127 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3071;LV2.127;7
LV2.127 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3072;LV2.127;7
LV2.127 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3073;LV2.127;7
LV2.127 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3074;LV2.127;7
LV2.127 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3075;LV2.127;7
LV2.127 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3076;LV2.127;7
LV2.127 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3077;LV2.127;7
LV2.127 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3078;LV2.127;7
LV2.127 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3079;LV2.127;7
LV2.127 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3080;LV2.127;7
LV2.127 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3081;LV2.127;7
LV2.127 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3082;LV2.127;7
LV2.127 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3083;LV2.127;7
LV2.127 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3084;LV2.127;7
LV2.127 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3085;LV2.127;7
LV2.127 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3086;LV2.127;7
LV2.127 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3087;LV2.127;7
LV2.127 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3088;LV2.127;7
LV2.127 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3089;LV2.127;7
LV2.127 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3090;LV2.127;7
LV2.127 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3091;LV2.127;7
LV2.127 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3092;LV2.127;7
LV2.127 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3093;LV2.127;7
LV2.127 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3094;LV2.127;7
LV2.127 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3095;LV2.127;7
LV2.128 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3096;LV2.128;7
LV2.128 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3097;LV2.128;7
LV2.128 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3098;LV2.128;7
LV2.128 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3099;LV2.128;7
LV2.128 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3100;LV2.128;7
LV2.128 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3101;LV2.128;7
LV2.128 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3102;LV2.128;7
LV2.128 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3103;LV2.128;7
LV2.128 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3104;LV2.128;7
LV2.128 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3105;LV2.128;7
LV2.128 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3106;LV2.128;7
LV2.128 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3107;LV2.128;7
LV2.128 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3108;LV2.128;7
LV2.128 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3109;LV2.128;7
LV2.128 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3110;LV2.128;7
LV2.128 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3111;LV2.128;7
LV2.128 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3112;LV2.128;7
LV2.128 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3113;LV2.128;7
LV2.128 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3114;LV2.128;7
LV2.128 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3115;LV2.128;7
LV2.128 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3116;LV2.128;7
LV2.128 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3117;LV2.128;7
LV2.128 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3118;LV2.128;7
LV2.128 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3119;LV2.128;7
LV2.128 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3120;LV2.128;7
LV2.128 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3121;LV2.128;7
LV2.128 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3122;LV2.128;7
LV2.128 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3123;LV2.128;7
LV2.128 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3124;LV2.128;7
LV2.128 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3125;LV2.128;7
LV2.128 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3126;LV2.128;7
LV2.128 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3127;LV2.128;7
LV2.128 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3128;LV2.128;7
LV2.128 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3129;LV2.128;7
LV2.128 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3130;LV2.128;7
LV2.128 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3131;LV2.128;7
LV2.128 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3132;LV2.128;7
LV2.128 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3133;LV2.128;7
LV2.128 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3134;LV2.128;7
LV2.128 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3135;LV2.128;7
LV2.128 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3136;LV2.128;7
LV2.128 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3137;LV2.128;7
LV2.128 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3138;LV2.128;7
LV2.128 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3139;LV2.128;7
LV2.128 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3140;LV2.128;7
LV2.128 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3141;LV2.128;7
LV2.128 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3142;LV2.128;7
LV2.128 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3143;LV2.128;7
LV2.128 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3144;LV2.128;7
LV2.128 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3145;LV2.128;7
LV2.128 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3146;LV2.128;7
LV2.128 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3147;LV2.128;7
LV2.128 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3148;LV2.128;7
LV2.128 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3149;LV2.128;7
LV2.128 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3150;LV2.128;7
LV2.128 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3151;LV2.128;7
LV2.128 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3152;LV2.128;7
LV2.128 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3153;LV2.128;7
LV2.128 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3154;LV2.128;7
LV2.128 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3155;LV2.128;7
LV2.128 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3156;LV2.128;7
LV2.128 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3157;LV2.128;7
LV2.128 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3158;LV2.128;7
LV2.128 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3159;LV2.128;7
LV2.128 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3160;LV2.128;7
LV2.128 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3161;LV2.128;7
LV2.128 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3162;LV2.128;7
LV2.128 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3163;LV2.128;7
LV2.128 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3164;LV2.128;7
LV2.128 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3165;LV2.128;7
LV2.128 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3166;LV2.128;7
LV2.128 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3167;LV2.128;7
LV2.128 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3168;LV2.128;7
LV2.128 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3169;LV2.128;7
LV2.128 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3170;LV2.128;7
LV2.128 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3171;LV2.128;7
LV2.128 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3172;LV2.128;7
LV2.128 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3173;LV2.128;7
LV2.128 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3174;LV2.128;7
LV2.128 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3175;LV2.128;7
LV2.128 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3176;LV2.128;7
LV2.128 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3177;LV2.128;7
LV2.128 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3178;LV2.128;7
LV2.128 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3179;LV2.128;7
LV2.128 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3180;LV2.128;7
LV2.128 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3181;LV2.128;7
LV2.128 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3182;LV2.128;7
LV2.128 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3183;LV2.128;7
LV2.128 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3184;LV2.128;7
LV2.128 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3185;LV2.128;7
LV2.128 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3186;LV2.128;7
LV2.128 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3187;LV2.128;7
LV2.128 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3188;LV2.128;7
LV2.128 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3189;LV2.128;7
LV2.128 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3190;LV2.128;7
LV2.128 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3191;LV2.128;7
LV2.129 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3192;LV2.129;7
LV2.129 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3193;LV2.129;7
LV2.129 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3194;LV2.129;7
LV2.129 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3195;LV2.129;7
LV2.129 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3196;LV2.129;7
LV2.129 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3197;LV2.129;7
LV2.129 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3198;LV2.129;7
LV2.129 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3199;LV2.129;7
LV2.129 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3200;LV2.129;7
LV2.129 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3201;LV2.129;7
LV2.129 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3202;LV2.129;7
LV2.129 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3203;LV2.129;7
LV2.129 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3204;LV2.129;7
LV2.129 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3205;LV2.129;7
LV2.129 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3206;LV2.129;7
LV2.129 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3207;LV2.129;7
LV2.129 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3208;LV2.129;7
LV2.129 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3209;LV2.129;7
LV2.129 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3210;LV2.129;7
LV2.129 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3211;LV2.129;7
LV2.129 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3212;LV2.129;7
LV2.129 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3213;LV2.129;7
LV2.129 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3214;LV2.129;7
LV2.129 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3215;LV2.129;7
LV2.129 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3216;LV2.129;7
LV2.129 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3217;LV2.129;7
LV2.129 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3218;LV2.129;7
LV2.129 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3219;LV2.129;7
LV2.129 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3220;LV2.129;7
LV2.129 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3221;LV2.129;7
LV2.129 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3222;LV2.129;7
LV2.129 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3223;LV2.129;7
LV2.129 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3224;LV2.129;7
LV2.129 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3225;LV2.129;7
LV2.129 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3226;LV2.129;7
LV2.129 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3227;LV2.129;7
LV2.129 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3228;LV2.129;7
LV2.129 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3229;LV2.129;7
LV2.129 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3230;LV2.129;7
LV2.129 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3231;LV2.129;7
LV2.129 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3232;LV2.129;7
LV2.129 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3233;LV2.129;7
LV2.129 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3234;LV2.129;7
LV2.129 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3235;LV2.129;7
LV2.129 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3236;LV2.129;7
LV2.129 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3237;LV2.129;7
LV2.129 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3238;LV2.129;7
LV2.129 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3239;LV2.129;7
LV2.129 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3240;LV2.129;7
LV2.129 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3241;LV2.129;7
LV2.129 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3242;LV2.129;7
LV2.129 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3243;LV2.129;7
LV2.129 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3244;LV2.129;7
LV2.129 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3245;LV2.129;7
LV2.129 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3246;LV2.129;7
LV2.129 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3247;LV2.129;7
LV2.129 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3248;LV2.129;7
LV2.129 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3249;LV2.129;7
LV2.129 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3250;LV2.129;7
LV2.129 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3251;LV2.129;7
LV2.129 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3252;LV2.129;7
LV2.129 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3253;LV2.129;7
LV2.129 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3254;LV2.129;7
LV2.129 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3255;LV2.129;7
LV2.129 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3256;LV2.129;7
LV2.129 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3257;LV2.129;7
LV2.129 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3258;LV2.129;7
LV2.129 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3259;LV2.129;7
LV2.129 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3260;LV2.129;7
LV2.129 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3261;LV2.129;7
LV2.129 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3262;LV2.129;7
LV2.129 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3263;LV2.129;7
LV2.129 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3264;LV2.129;7
LV2.129 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3265;LV2.129;7
LV2.129 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3266;LV2.129;7
LV2.129 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3267;LV2.129;7
LV2.129 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3268;LV2.129;7
LV2.129 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3269;LV2.129;7
LV2.129 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3270;LV2.129;7
LV2.129 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3271;LV2.129;7
LV2.129 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3272;LV2.129;7
LV2.129 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3273;LV2.129;7
LV2.129 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3274;LV2.129;7
LV2.129 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3275;LV2.129;7
LV2.129 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3276;LV2.129;7
LV2.129 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3277;LV2.129;7
LV2.129 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3278;LV2.129;7
LV2.129 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3279;LV2.129;7
LV2.129 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3280;LV2.129;7
LV2.129 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3281;LV2.129;7
LV2.129 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3282;LV2.129;7
LV2.129 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3283;LV2.129;7
LV2.129 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3284;LV2.129;7
LV2.129 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3285;LV2.129;7
LV2.129 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3286;LV2.129;7
LV2.129 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3287;LV2.129;7
LV2.130 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3288;LV2.130;7
LV2.130 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3289;LV2.130;7
LV2.130 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3290;LV2.130;7
LV2.130 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3291;LV2.130;7
LV2.130 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3292;LV2.130;7
LV2.130 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3293;LV2.130;7
LV2.130 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3294;LV2.130;7
LV2.130 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3295;LV2.130;7
LV2.130 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3296;LV2.130;7
LV2.130 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3297;LV2.130;7
LV2.130 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3298;LV2.130;7
LV2.130 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3299;LV2.130;7
LV2.130 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3300;LV2.130;7
LV2.130 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3301;LV2.130;7
LV2.130 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3302;LV2.130;7
LV2.130 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3303;LV2.130;7
LV2.130 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3304;LV2.130;7
LV2.130 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3305;LV2.130;7
LV2.130 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3306;LV2.130;7
LV2.130 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3307;LV2.130;7
LV2.130 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3308;LV2.130;7
LV2.130 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3309;LV2.130;7
LV2.130 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3310;LV2.130;7
LV2.130 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3311;LV2.130;7
LV2.130 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3312;LV2.130;7
LV2.130 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3313;LV2.130;7
LV2.130 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3314;LV2.130;7
LV2.130 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3315;LV2.130;7
LV2.130 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3316;LV2.130;7
LV2.130 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3317;LV2.130;7
LV2.130 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3318;LV2.130;7
LV2.130 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3319;LV2.130;7
LV2.130 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3320;LV2.130;7
LV2.130 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3321;LV2.130;7
LV2.130 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3322;LV2.130;7
LV2.130 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3323;LV2.130;7
LV2.130 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3324;LV2.130;7
LV2.130 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3325;LV2.130;7
LV2.130 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3326;LV2.130;7
LV2.130 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3327;LV2.130;7
LV2.130 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3328;LV2.130;7
LV2.130 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3329;LV2.130;7
LV2.130 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3330;LV2.130;7
LV2.130 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3331;LV2.130;7
LV2.130 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3332;LV2.130;7
LV2.130 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3333;LV2.130;7
LV2.130 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3334;LV2.130;7
LV2.130 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3335;LV2.130;7
LV2.130 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3336;LV2.130;7
LV2.130 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3337;LV2.130;7
LV2.130 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3338;LV2.130;7
LV2.130 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3339;LV2.130;7
LV2.130 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3340;LV2.130;7
LV2.130 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3341;LV2.130;7
LV2.130 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3342;LV2.130;7
LV2.130 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3343;LV2.130;7
LV2.130 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3344;LV2.130;7
LV2.130 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3345;LV2.130;7
LV2.130 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3346;LV2.130;7
LV2.130 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3347;LV2.130;7
LV2.130 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3348;LV2.130;7
LV2.130 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3349;LV2.130;7
LV2.130 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3350;LV2.130;7
LV2.130 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3351;LV2.130;7
LV2.130 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3352;LV2.130;7
LV2.130 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3353;LV2.130;7
LV2.130 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3354;LV2.130;7
LV2.130 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3355;LV2.130;7
LV2.130 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3356;LV2.130;7
LV2.130 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3357;LV2.130;7
LV2.130 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3358;LV2.130;7
LV2.130 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3359;LV2.130;7
LV2.130 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3360;LV2.130;7
LV2.130 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3361;LV2.130;7
LV2.130 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3362;LV2.130;7
LV2.130 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3363;LV2.130;7
LV2.130 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3364;LV2.130;7
LV2.130 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3365;LV2.130;7
LV2.130 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3366;LV2.130;7
LV2.130 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3367;LV2.130;7
LV2.130 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3368;LV2.130;7
LV2.130 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3369;LV2.130;7
LV2.130 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3370;LV2.130;7
LV2.130 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3371;LV2.130;7
LV2.130 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3372;LV2.130;7
LV2.130 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3373;LV2.130;7
LV2.130 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3374;LV2.130;7
LV2.130 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3375;LV2.130;7
LV2.130 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3376;LV2.130;7
LV2.130 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3377;LV2.130;7
LV2.130 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3378;LV2.130;7
LV2.130 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3379;LV2.130;7
LV2.130 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3380;LV2.130;7
LV2.130 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3381;LV2.130;7
LV2.130 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3382;LV2.130;7
LV2.130 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3383;LV2.130;7
LV2.131 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3384;LV2.131;7
LV2.131 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3385;LV2.131;7
LV2.131 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3386;LV2.131;7
LV2.131 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3387;LV2.131;7
LV2.131 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3388;LV2.131;7
LV2.131 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3389;LV2.131;7
LV2.131 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3390;LV2.131;7
LV2.131 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3391;LV2.131;7
LV2.131 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3392;LV2.131;7
LV2.131 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3393;LV2.131;7
LV2.131 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3394;LV2.131;7
LV2.131 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3395;LV2.131;7
LV2.131 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3396;LV2.131;7
LV2.131 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3397;LV2.131;7
LV2.131 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3398;LV2.131;7
LV2.131 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3399;LV2.131;7
LV2.131 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3400;LV2.131;7
LV2.131 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3401;LV2.131;7
LV2.131 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3402;LV2.131;7
LV2.131 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3403;LV2.131;7
LV2.131 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3404;LV2.131;7
LV2.131 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3405;LV2.131;7
LV2.131 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3406;LV2.131;7
LV2.131 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3407;LV2.131;7
LV2.131 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3408;LV2.131;7
LV2.131 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3409;LV2.131;7
LV2.131 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3410;LV2.131;7
LV2.131 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3411;LV2.131;7
LV2.131 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3412;LV2.131;7
LV2.131 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3413;LV2.131;7
LV2.131 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3414;LV2.131;7
LV2.131 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3415;LV2.131;7
LV2.131 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3416;LV2.131;7
LV2.131 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3417;LV2.131;7
LV2.131 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3418;LV2.131;7
LV2.131 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3419;LV2.131;7
LV2.131 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3420;LV2.131;7
LV2.131 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3421;LV2.131;7
LV2.131 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3422;LV2.131;7
LV2.131 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3423;LV2.131;7
LV2.131 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3424;LV2.131;7
LV2.131 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3425;LV2.131;7
LV2.131 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3426;LV2.131;7
LV2.131 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3427;LV2.131;7
LV2.131 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3428;LV2.131;7
LV2.131 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3429;LV2.131;7
LV2.131 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3430;LV2.131;7
LV2.131 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3431;LV2.131;7
LV2.131 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3432;LV2.131;7
LV2.131 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3433;LV2.131;7
LV2.131 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3434;LV2.131;7
LV2.131 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3435;LV2.131;7
LV2.131 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3436;LV2.131;7
LV2.131 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3437;LV2.131;7
LV2.131 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3438;LV2.131;7
LV2.131 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3439;LV2.131;7
LV2.131 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3440;LV2.131;7
LV2.131 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3441;LV2.131;7
LV2.131 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3442;LV2.131;7
LV2.131 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3443;LV2.131;7
LV2.131 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3444;LV2.131;7
LV2.131 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3445;LV2.131;7
LV2.131 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3446;LV2.131;7
LV2.131 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3447;LV2.131;7
LV2.131 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3448;LV2.131;7
LV2.131 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3449;LV2.131;7
