id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.131 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3450;LV2.131;7
LV2.131 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3451;LV2.131;7
LV2.131 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3452;LV2.131;7
LV2.131 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3453;LV2.131;7
LV2.131 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3454;LV2.131;7
LV2.131 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3455;LV2.131;7
LV2.131 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3456;LV2.131;7
LV2.131 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3457;LV2.131;7
LV2.131 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3458;LV2.131;7
LV2.131 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3459;LV2.131;7
LV2.131 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3460;LV2.131;7
LV2.131 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3461;LV2.131;7
LV2.131 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3462;LV2.131;7
LV2.131 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3463;LV2.131;7
LV2.131 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3464;LV2.131;7
LV2.131 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3465;LV2.131;7
LV2.131 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3466;LV2.131;7
LV2.131 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3467;LV2.131;7
LV2.131 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3468;LV2.131;7
LV2.131 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3469;LV2.131;7
LV2.131 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3470;LV2.131;7
LV2.131 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3471;LV2.131;7
LV2.131 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3472;LV2.131;7
LV2.131 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3473;LV2.131;7
LV2.131 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3474;LV2.131;7
LV2.131 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3475;LV2.131;7
LV2.131 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3476;LV2.131;7
LV2.131 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3477;LV2.131;7
LV2.131 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3478;LV2.131;7
LV2.131 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3479;LV2.131;7
LV2.132 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3480;LV2.132;7
LV2.132 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3481;LV2.132;7
LV2.132 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3482;LV2.132;7
LV2.132 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3483;LV2.132;7
LV2.132 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3484;LV2.132;7
LV2.132 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3485;LV2.132;7
LV2.132 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3486;LV2.132;7
LV2.132 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3487;LV2.132;7
LV2.132 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3488;LV2.132;7
LV2.132 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3489;LV2.132;7
LV2.132 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3490;LV2.132;7
LV2.132 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3491;LV2.132;7
LV2.132 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3492;LV2.132;7
LV2.132 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3493;LV2.132;7
LV2.132 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3494;LV2.132;7
LV2.132 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3495;LV2.132;7
LV2.132 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3496;LV2.132;7
LV2.132 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3497;LV2.132;7
LV2.132 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3498;LV2.132;7
LV2.132 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3499;LV2.132;7
LV2.132 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3500;LV2.132;7
LV2.132 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3501;LV2.132;7
LV2.132 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3502;LV2.132;7
LV2.132 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3503;LV2.132;7
LV2.132 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3504;LV2.132;7
LV2.132 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3505;LV2.132;7
LV2.132 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3506;LV2.132;7
LV2.132 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3507;LV2.132;7
LV2.132 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3508;LV2.132;7
LV2.132 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3509;LV2.132;7
LV2.132 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3510;LV2.132;7
LV2.132 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3511;LV2.132;7
LV2.132 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3512;LV2.132;7
LV2.132 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3513;LV2.132;7
LV2.132 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3514;LV2.132;7
LV2.132 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3515;LV2.132;7
LV2.132 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3516;LV2.132;7
LV2.132 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3517;LV2.132;7
LV2.132 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3518;LV2.132;7
LV2.132 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3519;LV2.132;7
LV2.132 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3520;LV2.132;7
LV2.132 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3521;LV2.132;7
LV2.132 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3522;LV2.132;7
LV2.132 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3523;LV2.132;7
LV2.132 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3524;LV2.132;7
LV2.132 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3525;LV2.132;7
LV2.132 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3526;LV2.132;7
LV2.132 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3527;LV2.132;7
LV2.132 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3528;LV2.132;7
LV2.132 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3529;LV2.132;7
LV2.132 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3530;LV2.132;7
LV2.132 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3531;LV2.132;7
LV2.132 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3532;LV2.132;7
LV2.132 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3533;LV2.132;7
LV2.132 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3534;LV2.132;7
LV2.132 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3535;LV2.132;7
LV2.132 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3536;LV2.132;7
LV2.132 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3537;LV2.132;7
LV2.132 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3538;LV2.132;7
LV2.132 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3539;LV2.132;7
LV2.132 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3540;LV2.132;7
LV2.132 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3541;LV2.132;7
LV2.132 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3542;LV2.132;7
LV2.132 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3543;LV2.132;7
LV2.132 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3544;LV2.132;7
LV2.132 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3545;LV2.132;7
LV2.132 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3546;LV2.132;7
LV2.132 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3547;LV2.132;7
LV2.132 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3548;LV2.132;7
LV2.132 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3549;LV2.132;7
LV2.132 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3550;LV2.132;7
LV2.132 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3551;LV2.132;7
LV2.132 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3552;LV2.132;7
LV2.132 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3553;LV2.132;7
LV2.132 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3554;LV2.132;7
LV2.132 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3555;LV2.132;7
LV2.132 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3556;LV2.132;7
LV2.132 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3557;LV2.132;7
LV2.132 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3558;LV2.132;7
LV2.132 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3559;LV2.132;7
LV2.132 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3560;LV2.132;7
LV2.132 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3561;LV2.132;7
LV2.132 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3562;LV2.132;7
LV2.132 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3563;LV2.132;7
LV2.132 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3564;LV2.132;7
LV2.132 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3565;LV2.132;7
LV2.132 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3566;LV2.132;7
LV2.132 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3567;LV2.132;7
LV2.132 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3568;LV2.132;7
LV2.132 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3569;LV2.132;7
LV2.132 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3570;LV2.132;7
LV2.132 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3571;LV2.132;7
LV2.132 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3572;LV2.132;7
LV2.132 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3573;LV2.132;7
LV2.132 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3574;LV2.132;7
LV2.132 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3575;LV2.132;7
LV2.133 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3576;LV2.133;7
LV2.133 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3577;LV2.133;7
LV2.133 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3578;LV2.133;7
LV2.133 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3579;LV2.133;7
LV2.133 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3580;LV2.133;7
LV2.133 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3581;LV2.133;7
LV2.133 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3582;LV2.133;7
LV2.133 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3583;LV2.133;7
LV2.133 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3584;LV2.133;7
LV2.133 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3585;LV2.133;7
LV2.133 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3586;LV2.133;7
LV2.133 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3587;LV2.133;7
LV2.133 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3588;LV2.133;7
LV2.133 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3589;LV2.133;7
LV2.133 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3590;LV2.133;7
LV2.133 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3591;LV2.133;7
LV2.133 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3592;LV2.133;7
LV2.133 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3593;LV2.133;7
LV2.133 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3594;LV2.133;7
LV2.133 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3595;LV2.133;7
LV2.133 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3596;LV2.133;7
LV2.133 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3597;LV2.133;7
LV2.133 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3598;LV2.133;7
LV2.133 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3599;LV2.133;7
LV2.133 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3600;LV2.133;7
LV2.133 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3601;LV2.133;7
LV2.133 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3602;LV2.133;7
LV2.133 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3603;LV2.133;7
LV2.133 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3604;LV2.133;7
LV2.133 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3605;LV2.133;7
LV2.133 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3606;LV2.133;7
LV2.133 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3607;LV2.133;7
LV2.133 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3608;LV2.133;7
LV2.133 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3609;LV2.133;7
LV2.133 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3610;LV2.133;7
LV2.133 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3611;LV2.133;7
LV2.133 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3612;LV2.133;7
LV2.133 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3613;LV2.133;7
LV2.133 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3614;LV2.133;7
LV2.133 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3615;LV2.133;7
LV2.133 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3616;LV2.133;7
LV2.133 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3617;LV2.133;7
LV2.133 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3618;LV2.133;7
LV2.133 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3619;LV2.133;7
LV2.133 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3620;LV2.133;7
LV2.133 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3621;LV2.133;7
LV2.133 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3622;LV2.133;7
LV2.133 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3623;LV2.133;7
LV2.133 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3624;LV2.133;7
LV2.133 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3625;LV2.133;7
LV2.133 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3626;LV2.133;7
LV2.133 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3627;LV2.133;7
LV2.133 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3628;LV2.133;7
LV2.133 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3629;LV2.133;7
LV2.133 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3630;LV2.133;7
LV2.133 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3631;LV2.133;7
LV2.133 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3632;LV2.133;7
LV2.133 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3633;LV2.133;7
LV2.133 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3634;LV2.133;7
LV2.133 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3635;LV2.133;7
LV2.133 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3636;LV2.133;7
LV2.133 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3637;LV2.133;7
LV2.133 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3638;LV2.133;7
LV2.133 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3639;LV2.133;7
LV2.133 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3640;LV2.133;7
LV2.133 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3641;LV2.133;7
LV2.133 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3642;LV2.133;7
LV2.133 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3643;LV2.133;7
LV2.133 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3644;LV2.133;7
LV2.133 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3645;LV2.133;7
LV2.133 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3646;LV2.133;7
LV2.133 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3647;LV2.133;7
LV2.133 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3648;LV2.133;7
LV2.133 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3649;LV2.133;7
LV2.133 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3650;LV2.133;7
LV2.133 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3651;LV2.133;7
LV2.133 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3652;LV2.133;7
LV2.133 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3653;LV2.133;7
LV2.133 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3654;LV2.133;7
LV2.133 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3655;LV2.133;7
LV2.133 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3656;LV2.133;7
LV2.133 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3657;LV2.133;7
LV2.133 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3658;LV2.133;7
LV2.133 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3659;LV2.133;7
LV2.133 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3660;LV2.133;7
LV2.133 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3661;LV2.133;7
LV2.133 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3662;LV2.133;7
LV2.133 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3663;LV2.133;7
LV2.133 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3664;LV2.133;7
LV2.133 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3665;LV2.133;7
LV2.133 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3666;LV2.133;7
LV2.133 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3667;LV2.133;7
LV2.133 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3668;LV2.133;7
LV2.133 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3669;LV2.133;7
LV2.133 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3670;LV2.133;7
LV2.133 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3671;LV2.133;7
LV2.134 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3672;LV2.134;7
LV2.134 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3673;LV2.134;7
LV2.134 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3674;LV2.134;7
LV2.134 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3675;LV2.134;7
LV2.134 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3676;LV2.134;7
LV2.134 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3677;LV2.134;7
LV2.134 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3678;LV2.134;7
LV2.134 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3679;LV2.134;7
LV2.134 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3680;LV2.134;7
LV2.134 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3681;LV2.134;7
LV2.134 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3682;LV2.134;7
LV2.134 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3683;LV2.134;7
LV2.134 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3684;LV2.134;7
LV2.134 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3685;LV2.134;7
LV2.134 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3686;LV2.134;7
LV2.134 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3687;LV2.134;7
LV2.134 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3688;LV2.134;7
LV2.134 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3689;LV2.134;7
LV2.134 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3690;LV2.134;7
LV2.134 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3691;LV2.134;7
LV2.134 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3692;LV2.134;7
LV2.134 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3693;LV2.134;7
LV2.134 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3694;LV2.134;7
LV2.134 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3695;LV2.134;7
LV2.134 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3696;LV2.134;7
LV2.134 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3697;LV2.134;7
LV2.134 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3698;LV2.134;7
LV2.134 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3699;LV2.134;7
LV2.134 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3700;LV2.134;7
LV2.134 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3701;LV2.134;7
LV2.134 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3702;LV2.134;7
LV2.134 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3703;LV2.134;7
LV2.134 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3704;LV2.134;7
LV2.134 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3705;LV2.134;7
LV2.134 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3706;LV2.134;7
LV2.134 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3707;LV2.134;7
LV2.134 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3708;LV2.134;7
LV2.134 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3709;LV2.134;7
LV2.134 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3710;LV2.134;7
LV2.134 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3711;LV2.134;7
LV2.134 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3712;LV2.134;7
LV2.134 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3713;LV2.134;7
LV2.134 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3714;LV2.134;7
LV2.134 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3715;LV2.134;7
LV2.134 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3716;LV2.134;7
LV2.134 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3717;LV2.134;7
LV2.134 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3718;LV2.134;7
LV2.134 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3719;LV2.134;7
LV2.134 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3720;LV2.134;7
LV2.134 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3721;LV2.134;7
LV2.134 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3722;LV2.134;7
LV2.134 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3723;LV2.134;7
LV2.134 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3724;LV2.134;7
LV2.134 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3725;LV2.134;7
LV2.134 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3726;LV2.134;7
LV2.134 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3727;LV2.134;7
LV2.134 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3728;LV2.134;7
LV2.134 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3729;LV2.134;7
LV2.134 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3730;LV2.134;7
LV2.134 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3731;LV2.134;7
LV2.134 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3732;LV2.134;7
LV2.134 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3733;LV2.134;7
LV2.134 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3734;LV2.134;7
LV2.134 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3735;LV2.134;7
LV2.134 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3736;LV2.134;7
LV2.134 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3737;LV2.134;7
LV2.134 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3738;LV2.134;7
LV2.134 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3739;LV2.134;7
LV2.134 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3740;LV2.134;7
LV2.134 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3741;LV2.134;7
LV2.134 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3742;LV2.134;7
LV2.134 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3743;LV2.134;7
LV2.134 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3744;LV2.134;7
LV2.134 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3745;LV2.134;7
LV2.134 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3746;LV2.134;7
LV2.134 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3747;LV2.134;7
LV2.134 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3748;LV2.134;7
LV2.134 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3749;LV2.134;7
LV2.134 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3750;LV2.134;7
LV2.134 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3751;LV2.134;7
LV2.134 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3752;LV2.134;7
LV2.134 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3753;LV2.134;7
LV2.134 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3754;LV2.134;7
LV2.134 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3755;LV2.134;7
LV2.134 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3756;LV2.134;7
LV2.134 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3757;LV2.134;7
LV2.134 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3758;LV2.134;7
LV2.134 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3759;LV2.134;7
LV2.134 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3760;LV2.134;7
LV2.134 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3761;LV2.134;7
LV2.134 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3762;LV2.134;7
LV2.134 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3763;LV2.134;7
LV2.134 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3764;LV2.134;7
LV2.134 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3765;LV2.134;7
LV2.134 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3766;LV2.134;7
LV2.134 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3767;LV2.134;7
LV2.135 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3768;LV2.135;7
LV2.135 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3769;LV2.135;7
LV2.135 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3770;LV2.135;7
LV2.135 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3771;LV2.135;7
LV2.135 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3772;LV2.135;7
LV2.135 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3773;LV2.135;7
LV2.135 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3774;LV2.135;7
LV2.135 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3775;LV2.135;7
LV2.135 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3776;LV2.135;7
LV2.135 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3777;LV2.135;7
LV2.135 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3778;LV2.135;7
LV2.135 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3779;LV2.135;7
LV2.135 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3780;LV2.135;7
LV2.135 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3781;LV2.135;7
LV2.135 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3782;LV2.135;7
LV2.135 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3783;LV2.135;7
LV2.135 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3784;LV2.135;7
LV2.135 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3785;LV2.135;7
LV2.135 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3786;LV2.135;7
LV2.135 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3787;LV2.135;7
LV2.135 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3788;LV2.135;7
LV2.135 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3789;LV2.135;7
LV2.135 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3790;LV2.135;7
LV2.135 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3791;LV2.135;7
LV2.135 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3792;LV2.135;7
LV2.135 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3793;LV2.135;7
LV2.135 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3794;LV2.135;7
LV2.135 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3795;LV2.135;7
LV2.135 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3796;LV2.135;7
LV2.135 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3797;LV2.135;7
LV2.135 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3798;LV2.135;7
LV2.135 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3799;LV2.135;7
LV2.135 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3800;LV2.135;7
LV2.135 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3801;LV2.135;7
LV2.135 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3802;LV2.135;7
LV2.135 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3803;LV2.135;7
LV2.135 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3804;LV2.135;7
LV2.135 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3805;LV2.135;7
LV2.135 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3806;LV2.135;7
LV2.135 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3807;LV2.135;7
LV2.135 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3808;LV2.135;7
LV2.135 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3809;LV2.135;7
LV2.135 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3810;LV2.135;7
LV2.135 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3811;LV2.135;7
LV2.135 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3812;LV2.135;7
LV2.135 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3813;LV2.135;7
LV2.135 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3814;LV2.135;7
LV2.135 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3815;LV2.135;7
LV2.135 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3816;LV2.135;7
LV2.135 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3817;LV2.135;7
LV2.135 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3818;LV2.135;7
LV2.135 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3819;LV2.135;7
LV2.135 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3820;LV2.135;7
LV2.135 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3821;LV2.135;7
LV2.135 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3822;LV2.135;7
LV2.135 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3823;LV2.135;7
LV2.135 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3824;LV2.135;7
LV2.135 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3825;LV2.135;7
LV2.135 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3826;LV2.135;7
LV2.135 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3827;LV2.135;7
LV2.135 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3828;LV2.135;7
LV2.135 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3829;LV2.135;7
LV2.135 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3830;LV2.135;7
LV2.135 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3831;LV2.135;7
LV2.135 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3832;LV2.135;7
LV2.135 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3833;LV2.135;7
LV2.135 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3834;LV2.135;7
LV2.135 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3835;LV2.135;7
LV2.135 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3836;LV2.135;7
LV2.135 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3837;LV2.135;7
LV2.135 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3838;LV2.135;7
LV2.135 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3839;LV2.135;7
LV2.135 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3840;LV2.135;7
LV2.135 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3841;LV2.135;7
LV2.135 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3842;LV2.135;7
LV2.135 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3843;LV2.135;7
LV2.135 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3844;LV2.135;7
LV2.135 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3845;LV2.135;7
LV2.135 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3846;LV2.135;7
LV2.135 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3847;LV2.135;7
LV2.135 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3848;LV2.135;7
LV2.135 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3849;LV2.135;7
LV2.135 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3850;LV2.135;7
LV2.135 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3851;LV2.135;7
LV2.135 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3852;LV2.135;7
LV2.135 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3853;LV2.135;7
LV2.135 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3854;LV2.135;7
LV2.135 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3855;LV2.135;7
LV2.135 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3856;LV2.135;7
LV2.135 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3857;LV2.135;7
LV2.135 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3858;LV2.135;7
LV2.135 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3859;LV2.135;7
LV2.135 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3860;LV2.135;7
LV2.135 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3861;LV2.135;7
LV2.135 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3862;LV2.135;7
LV2.135 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3863;LV2.135;7
LV2.136 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3864;LV2.136;7
LV2.136 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3865;LV2.136;7
LV2.136 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3866;LV2.136;7
LV2.136 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3867;LV2.136;7
LV2.136 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3868;LV2.136;7
LV2.136 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3869;LV2.136;7
LV2.136 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3870;LV2.136;7
LV2.136 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3871;LV2.136;7
LV2.136 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3872;LV2.136;7
LV2.136 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3873;LV2.136;7
LV2.136 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3874;LV2.136;7
LV2.136 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3875;LV2.136;7
LV2.136 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3876;LV2.136;7
LV2.136 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3877;LV2.136;7
LV2.136 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3878;LV2.136;7
LV2.136 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3879;LV2.136;7
LV2.136 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3880;LV2.136;7
LV2.136 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3881;LV2.136;7
LV2.136 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3882;LV2.136;7
LV2.136 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3883;LV2.136;7
LV2.136 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3884;LV2.136;7
LV2.136 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3885;LV2.136;7
LV2.136 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3886;LV2.136;7
LV2.136 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3887;LV2.136;7
LV2.136 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3888;LV2.136;7
LV2.136 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3889;LV2.136;7
LV2.136 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3890;LV2.136;7
LV2.136 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3891;LV2.136;7
LV2.136 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3892;LV2.136;7
LV2.136 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3893;LV2.136;7
LV2.136 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3894;LV2.136;7
LV2.136 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3895;LV2.136;7
LV2.136 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3896;LV2.136;7
LV2.136 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3897;LV2.136;7
LV2.136 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3898;LV2.136;7
LV2.136 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3899;LV2.136;7
LV2.136 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3900;LV2.136;7
LV2.136 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3901;LV2.136;7
LV2.136 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3902;LV2.136;7
LV2.136 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3903;LV2.136;7
LV2.136 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3904;LV2.136;7
LV2.136 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3905;LV2.136;7
LV2.136 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3906;LV2.136;7
LV2.136 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3907;LV2.136;7
LV2.136 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3908;LV2.136;7
LV2.136 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3909;LV2.136;7
LV2.136 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3910;LV2.136;7
LV2.136 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3911;LV2.136;7
LV2.136 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3912;LV2.136;7
LV2.136 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3913;LV2.136;7
LV2.136 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3914;LV2.136;7
LV2.136 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3915;LV2.136;7
LV2.136 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3916;LV2.136;7
LV2.136 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3917;LV2.136;7
LV2.136 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3918;LV2.136;7
LV2.136 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3919;LV2.136;7
LV2.136 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3920;LV2.136;7
LV2.136 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3921;LV2.136;7
LV2.136 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3922;LV2.136;7
LV2.136 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3923;LV2.136;7
LV2.136 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3924;LV2.136;7
LV2.136 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3925;LV2.136;7
LV2.136 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3926;LV2.136;7
LV2.136 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3927;LV2.136;7
LV2.136 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3928;LV2.136;7
LV2.136 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3929;LV2.136;7
LV2.136 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3930;LV2.136;7
LV2.136 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3931;LV2.136;7
LV2.136 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3932;LV2.136;7
LV2.136 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3933;LV2.136;7
LV2.136 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3934;LV2.136;7
LV2.136 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3935;LV2.136;7
LV2.136 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3936;LV2.136;7
LV2.136 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3937;LV2.136;7
LV2.136 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3938;LV2.136;7
LV2.136 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3939;LV2.136;7
LV2.136 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3940;LV2.136;7
LV2.136 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3941;LV2.136;7
LV2.136 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3942;LV2.136;7
LV2.136 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3943;LV2.136;7
LV2.136 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3944;LV2.136;7
LV2.136 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3945;LV2.136;7
LV2.136 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3946;LV2.136;7
LV2.136 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3947;LV2.136;7
LV2.136 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3948;LV2.136;7
LV2.136 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3949;LV2.136;7
LV2.136 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3950;LV2.136;7
LV2.136 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3951;LV2.136;7
LV2.136 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3952;LV2.136;7
LV2.136 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3953;LV2.136;7
LV2.136 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3954;LV2.136;7
LV2.136 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3955;LV2.136;7
LV2.136 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3956;LV2.136;7
LV2.136 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3957;LV2.136;7
LV2.136 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3958;LV2.136;7
LV2.136 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3959;LV2.136;7
LV2.137 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3960;LV2.137;7
LV2.137 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3961;LV2.137;7
LV2.137 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3962;LV2.137;7
LV2.137 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3963;LV2.137;7
LV2.137 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3964;LV2.137;7
LV2.137 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3965;LV2.137;7
LV2.137 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3966;LV2.137;7
LV2.137 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3967;LV2.137;7
LV2.137 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3968;LV2.137;7
LV2.137 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3969;LV2.137;7
LV2.137 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3970;LV2.137;7
LV2.137 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3971;LV2.137;7
LV2.137 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3972;LV2.137;7
LV2.137 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3973;LV2.137;7
LV2.137 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3974;LV2.137;7
LV2.137 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3975;LV2.137;7
LV2.137 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3976;LV2.137;7
LV2.137 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3977;LV2.137;7
LV2.137 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3978;LV2.137;7
LV2.137 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3979;LV2.137;7
LV2.137 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3980;LV2.137;7
LV2.137 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3981;LV2.137;7
LV2.137 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3982;LV2.137;7
LV2.137 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3983;LV2.137;7
LV2.137 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3984;LV2.137;7
LV2.137 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3985;LV2.137;7
LV2.137 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3986;LV2.137;7
LV2.137 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3987;LV2.137;7
LV2.137 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3988;LV2.137;7
LV2.137 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3989;LV2.137;7
LV2.137 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3990;LV2.137;7
LV2.137 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3991;LV2.137;7
LV2.137 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3992;LV2.137;7
LV2.137 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3993;LV2.137;7
LV2.137 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3994;LV2.137;7
LV2.137 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3995;LV2.137;7
LV2.137 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3996;LV2.137;7
LV2.137 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3997;LV2.137;7
LV2.137 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3998;LV2.137;7
LV2.137 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_3999;LV2.137;7
LV2.137 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4000;LV2.137;7
LV2.137 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4001;LV2.137;7
LV2.137 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4002;LV2.137;7
LV2.137 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4003;LV2.137;7
LV2.137 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4004;LV2.137;7
LV2.137 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4005;LV2.137;7
LV2.137 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4006;LV2.137;7
LV2.137 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4007;LV2.137;7
LV2.137 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4008;LV2.137;7
LV2.137 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4009;LV2.137;7
LV2.137 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4010;LV2.137;7
LV2.137 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4011;LV2.137;7
LV2.137 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4012;LV2.137;7
LV2.137 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4013;LV2.137;7
LV2.137 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4014;LV2.137;7
LV2.137 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4015;LV2.137;7
LV2.137 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4016;LV2.137;7
LV2.137 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4017;LV2.137;7
LV2.137 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4018;LV2.137;7
LV2.137 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4019;LV2.137;7
LV2.137 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4020;LV2.137;7
LV2.137 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4021;LV2.137;7
LV2.137 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4022;LV2.137;7
LV2.137 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4023;LV2.137;7
LV2.137 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4024;LV2.137;7
LV2.137 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4025;LV2.137;7
LV2.137 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4026;LV2.137;7
LV2.137 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4027;LV2.137;7
LV2.137 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4028;LV2.137;7
LV2.137 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4029;LV2.137;7
LV2.137 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4030;LV2.137;7
LV2.137 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4031;LV2.137;7
LV2.137 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4032;LV2.137;7
LV2.137 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4033;LV2.137;7
LV2.137 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4034;LV2.137;7
LV2.137 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4035;LV2.137;7
LV2.137 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4036;LV2.137;7
LV2.137 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4037;LV2.137;7
LV2.137 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4038;LV2.137;7
LV2.137 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4039;LV2.137;7
LV2.137 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4040;LV2.137;7
LV2.137 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4041;LV2.137;7
LV2.137 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4042;LV2.137;7
LV2.137 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4043;LV2.137;7
LV2.137 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4044;LV2.137;7
LV2.137 Bus 67;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4045;LV2.137;7
LV2.137 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4046;LV2.137;7
LV2.137 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4047;LV2.137;7
LV2.137 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4048;LV2.137;7
LV2.137 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4049;LV2.137;7
LV2.137 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4050;LV2.137;7
LV2.137 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4051;LV2.137;7
LV2.137 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4052;LV2.137;7
LV2.137 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4053;LV2.137;7
LV2.137 Bus 66;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4054;LV2.137;7
LV2.137 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4055;LV2.137;7
LV3.101 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4056;LV3.101;7
LV3.101 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4057;LV3.101;7
LV3.101 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4058;LV3.101;7
LV3.101 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4059;LV3.101;7
LV3.101 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4060;LV3.101;7
LV3.101 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4061;LV3.101;7
LV3.101 Bus 115;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4062;LV3.101;7
LV3.101 Bus 126;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4063;LV3.101;7
LV3.101 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4064;LV3.101;7
LV3.101 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4065;LV3.101;7
LV3.101 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4066;LV3.101;7
LV3.101 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4067;LV3.101;7
LV3.101 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4068;LV3.101;7
LV3.101 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4069;LV3.101;7
LV3.101 Bus 47;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4070;LV3.101;7
LV3.101 Bus 48;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4071;LV3.101;7
LV3.101 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4072;LV3.101;7
LV3.101 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4073;LV3.101;7
LV3.101 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4074;LV3.101;7
LV3.101 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4075;LV3.101;7
LV3.101 Bus 54;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4076;LV3.101;7
LV3.101 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4077;LV3.101;7
LV3.101 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4078;LV3.101;7
LV3.101 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4079;LV3.101;7
LV3.101 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4080;LV3.101;7
LV3.101 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4081;LV3.101;7
LV3.101 Bus 60;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4082;LV3.101;7
LV3.101 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4083;LV3.101;7
LV3.101 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4084;LV3.101;7
LV3.101 Bus 64;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4085;LV3.101;7
LV3.101 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4086;LV3.101;7
LV3.101 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4087;LV3.101;7
LV3.101 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4088;LV3.101;7
LV3.101 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4089;LV3.101;7
LV3.101 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4090;LV3.101;7
LV3.101 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4091;LV3.101;7
LV3.101 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4092;LV3.101;7
LV3.101 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4093;LV3.101;7
LV3.101 Bus 76;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4094;LV3.101;7
LV3.101 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4095;LV3.101;7
LV3.101 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4096;LV3.101;7
LV3.101 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4097;LV3.101;7
LV3.101 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4098;LV3.101;7
LV3.101 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4099;LV3.101;7
LV3.101 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4100;LV3.101;7
LV3.101 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4101;LV3.101;7
LV3.101 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4102;LV3.101;7
LV3.101 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4103;LV3.101;7
LV3.101 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4104;LV3.101;7
LV3.101 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4105;LV3.101;7
LV3.101 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4106;LV3.101;7
LV3.101 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4107;LV3.101;7
LV3.101 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4108;LV3.101;7
LV3.101 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4109;LV3.101;7
LV3.101 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4110;LV3.101;7
LV3.101 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4111;LV3.101;7
LV3.101 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4112;LV3.101;7
LV3.101 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4113;LV3.101;7
LV3.101 Bus 98;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4114;LV3.101;7
LV3.101 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4115;LV3.101;7
LV3.101 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4116;LV3.101;7
LV3.101 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4117;LV3.101;7
LV3.101 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4118;LV3.101;7
LV3.101 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4119;LV3.101;7
LV3.101 Bus 104;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4120;LV3.101;7
LV3.101 Bus 105;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4121;LV3.101;7
LV3.101 Bus 107;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4122;LV3.101;7
LV3.101 Bus 109;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4123;LV3.101;7
LV3.101 Bus 110;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4124;LV3.101;7
LV3.101 Bus 111;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4125;LV3.101;7
LV3.101 Bus 112;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4126;LV3.101;7
LV3.101 Bus 113;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4127;LV3.101;7
LV3.101 Bus 114;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4128;LV3.101;7
LV3.101 Bus 116;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4129;LV3.101;7
LV3.101 Bus 117;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4130;LV3.101;7
LV3.101 Bus 118;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4131;LV3.101;7
LV3.101 Bus 119;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4132;LV3.101;7
LV3.101 Bus 120;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4133;LV3.101;7
LV3.101 Bus 121;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4134;LV3.101;7
