id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV3.101 Bus 122;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4135;LV3.101;7
LV3.101 Bus 123;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4136;LV3.101;7
LV3.101 Bus 124;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4137;LV3.101;7
LV3.101 Bus 125;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4138;LV3.101;7
LV3.101 Bus 127;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4139;LV3.101;7
LV3.101 Bus 128;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4140;LV3.101;7
LV3.101 Bus 129;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4141;LV3.101;7
LV3.101 Bus 130;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4142;LV3.101;7
LV3.101 Bus 131;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4143;LV3.101;7
LV3.101 Bus 132;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4144;LV3.101;7
LV3.101 Bus 133;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4145;LV3.101;7
LV3.101 Bus 135;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4146;LV3.101;7
LV3.101 Bus 136;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4147;LV3.101;7
LV3.101 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4148;LV3.101;7
LV3.101 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4149;LV3.101;7
LV3.101 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4150;LV3.101;7
LV3.101 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4151;LV3.101;7
LV3.101 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4152;LV3.101;7
LV3.101 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4153;LV3.101;7
LV3.101 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4154;LV3.101;7
LV3.101 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4155;LV3.101;7
LV3.101 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4156;LV3.101;7
LV3.101 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4157;LV3.101;7
LV3.101 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4158;LV3.101;7
LV3.101 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4159;LV3.101;7
LV3.101 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4160;LV3.101;7
LV3.101 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4161;LV3.101;7
LV3.101 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4162;LV3.101;7
LV3.101 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4163;LV3.101;7
LV3.101 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4164;LV3.101;7
LV3.101 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4165;LV3.101;7
LV3.101 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4166;LV3.101;7
LV3.101 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4167;LV3.101;7
LV3.101 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4168;LV3.101;7
LV3.101 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4169;LV3.101;7
LV3.101 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4170;LV3.101;7
LV3.101 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4171;LV3.101;7
LV3.101 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4172;LV3.101;7
LV3.101 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4173;LV3.101;7
LV3.101 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4174;LV3.101;7
LV3.101 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4175;LV3.101;7
LV3.101 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4176;LV3.101;7
LV3.101 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4177;LV3.101;7
LV3.101 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4178;LV3.101;7
LV3.101 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4179;LV3.101;7
LV3.101 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4180;LV3.101;7
LV3.101 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4181;LV3.101;7
LV3.101 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4182;LV3.101;7
LV3.101 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4183;LV3.101;7
LV3.102 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4184;LV3.102;7
LV3.102 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4185;LV3.102;7
LV3.102 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4186;LV3.102;7
LV3.102 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4187;LV3.102;7
LV3.102 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4188;LV3.102;7
LV3.102 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4189;LV3.102;7
LV3.102 Bus 115;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4190;LV3.102;7
LV3.102 Bus 126;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4191;LV3.102;7
LV3.102 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4192;LV3.102;7
LV3.102 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4193;LV3.102;7
LV3.102 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4194;LV3.102;7
LV3.102 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4195;LV3.102;7
LV3.102 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4196;LV3.102;7
LV3.102 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4197;LV3.102;7
LV3.102 Bus 47;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4198;LV3.102;7
LV3.102 Bus 48;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4199;LV3.102;7
LV3.102 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4200;LV3.102;7
LV3.102 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4201;LV3.102;7
LV3.102 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4202;LV3.102;7
LV3.102 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4203;LV3.102;7
LV3.102 Bus 54;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4204;LV3.102;7
LV3.102 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4205;LV3.102;7
LV3.102 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4206;LV3.102;7
LV3.102 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4207;LV3.102;7
LV3.102 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4208;LV3.102;7
LV3.102 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4209;LV3.102;7
LV3.102 Bus 60;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4210;LV3.102;7
LV3.102 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4211;LV3.102;7
LV3.102 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4212;LV3.102;7
LV3.102 Bus 64;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4213;LV3.102;7
LV3.102 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4214;LV3.102;7
LV3.102 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4215;LV3.102;7
LV3.102 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4216;LV3.102;7
LV3.102 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4217;LV3.102;7
LV3.102 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4218;LV3.102;7
LV3.102 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4219;LV3.102;7
LV3.102 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4220;LV3.102;7
LV3.102 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4221;LV3.102;7
LV3.102 Bus 76;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4222;LV3.102;7
LV3.102 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4223;LV3.102;7
LV3.102 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4224;LV3.102;7
LV3.102 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4225;LV3.102;7
LV3.102 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4226;LV3.102;7
LV3.102 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4227;LV3.102;7
LV3.102 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4228;LV3.102;7
LV3.102 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4229;LV3.102;7
LV3.102 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4230;LV3.102;7
LV3.102 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4231;LV3.102;7
LV3.102 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4232;LV3.102;7
LV3.102 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4233;LV3.102;7
LV3.102 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4234;LV3.102;7
LV3.102 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4235;LV3.102;7
LV3.102 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4236;LV3.102;7
LV3.102 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4237;LV3.102;7
LV3.102 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4238;LV3.102;7
LV3.102 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4239;LV3.102;7
LV3.102 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4240;LV3.102;7
LV3.102 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4241;LV3.102;7
LV3.102 Bus 98;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4242;LV3.102;7
LV3.102 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4243;LV3.102;7
LV3.102 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4244;LV3.102;7
LV3.102 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4245;LV3.102;7
LV3.102 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4246;LV3.102;7
LV3.102 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4247;LV3.102;7
LV3.102 Bus 104;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4248;LV3.102;7
LV3.102 Bus 105;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4249;LV3.102;7
LV3.102 Bus 107;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4250;LV3.102;7
LV3.102 Bus 109;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4251;LV3.102;7
LV3.102 Bus 110;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4252;LV3.102;7
LV3.102 Bus 111;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4253;LV3.102;7
LV3.102 Bus 112;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4254;LV3.102;7
LV3.102 Bus 113;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4255;LV3.102;7
LV3.102 Bus 114;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4256;LV3.102;7
LV3.102 Bus 116;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4257;LV3.102;7
LV3.102 Bus 117;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4258;LV3.102;7
LV3.102 Bus 118;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4259;LV3.102;7
LV3.102 Bus 119;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4260;LV3.102;7
LV3.102 Bus 120;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4261;LV3.102;7
LV3.102 Bus 121;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4262;LV3.102;7
LV3.102 Bus 122;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4263;LV3.102;7
LV3.102 Bus 123;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4264;LV3.102;7
LV3.102 Bus 124;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4265;LV3.102;7
LV3.102 Bus 125;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4266;LV3.102;7
LV3.102 Bus 127;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4267;LV3.102;7
LV3.102 Bus 128;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4268;LV3.102;7
LV3.102 Bus 129;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4269;LV3.102;7
LV3.102 Bus 130;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4270;LV3.102;7
LV3.102 Bus 131;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4271;LV3.102;7
LV3.102 Bus 132;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4272;LV3.102;7
LV3.102 Bus 133;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4273;LV3.102;7
LV3.102 Bus 135;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4274;LV3.102;7
LV3.102 Bus 136;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4275;LV3.102;7
LV3.102 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4276;LV3.102;7
LV3.102 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4277;LV3.102;7
LV3.102 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4278;LV3.102;7
LV3.102 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4279;LV3.102;7
LV3.102 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4280;LV3.102;7
LV3.102 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4281;LV3.102;7
LV3.102 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4282;LV3.102;7
LV3.102 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4283;LV3.102;7
LV3.102 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4284;LV3.102;7
LV3.102 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4285;LV3.102;7
LV3.102 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4286;LV3.102;7
LV3.102 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4287;LV3.102;7
LV3.102 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4288;LV3.102;7
LV3.102 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4289;LV3.102;7
LV3.102 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4290;LV3.102;7
LV3.102 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4291;LV3.102;7
LV3.102 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4292;LV3.102;7
LV3.102 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4293;LV3.102;7
LV3.102 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4294;LV3.102;7
LV3.102 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4295;LV3.102;7
LV3.102 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4296;LV3.102;7
LV3.102 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4297;LV3.102;7
LV3.102 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4298;LV3.102;7
LV3.102 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4299;LV3.102;7
LV3.102 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4300;LV3.102;7
LV3.102 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4301;LV3.102;7
LV3.102 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4302;LV3.102;7
LV3.102 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4303;LV3.102;7
LV3.102 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4304;LV3.102;7
LV3.102 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4305;LV3.102;7
LV3.102 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4306;LV3.102;7
LV3.102 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4307;LV3.102;7
LV3.102 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4308;LV3.102;7
LV3.102 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4309;LV3.102;7
LV3.102 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4310;LV3.102;7
LV3.102 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4311;LV3.102;7
LV3.103 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4312;LV3.103;7
LV3.103 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4313;LV3.103;7
LV3.103 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4314;LV3.103;7
LV3.103 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4315;LV3.103;7
LV3.103 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4316;LV3.103;7
LV3.103 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4317;LV3.103;7
LV3.103 Bus 115;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4318;LV3.103;7
LV3.103 Bus 126;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4319;LV3.103;7
LV3.103 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4320;LV3.103;7
LV3.103 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4321;LV3.103;7
LV3.103 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4322;LV3.103;7
LV3.103 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4323;LV3.103;7
LV3.103 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4324;LV3.103;7
LV3.103 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4325;LV3.103;7
LV3.103 Bus 47;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4326;LV3.103;7
LV3.103 Bus 48;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4327;LV3.103;7
LV3.103 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4328;LV3.103;7
LV3.103 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4329;LV3.103;7
LV3.103 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4330;LV3.103;7
LV3.103 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4331;LV3.103;7
LV3.103 Bus 54;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4332;LV3.103;7
LV3.103 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4333;LV3.103;7
LV3.103 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4334;LV3.103;7
LV3.103 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4335;LV3.103;7
LV3.103 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4336;LV3.103;7
LV3.103 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4337;LV3.103;7
LV3.103 Bus 60;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4338;LV3.103;7
LV3.103 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4339;LV3.103;7
LV3.103 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4340;LV3.103;7
LV3.103 Bus 64;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4341;LV3.103;7
LV3.103 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4342;LV3.103;7
LV3.103 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4343;LV3.103;7
LV3.103 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4344;LV3.103;7
LV3.103 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4345;LV3.103;7
LV3.103 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4346;LV3.103;7
LV3.103 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4347;LV3.103;7
LV3.103 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4348;LV3.103;7
LV3.103 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4349;LV3.103;7
LV3.103 Bus 76;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4350;LV3.103;7
LV3.103 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4351;LV3.103;7
LV3.103 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4352;LV3.103;7
LV3.103 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4353;LV3.103;7
LV3.103 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4354;LV3.103;7
LV3.103 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4355;LV3.103;7
LV3.103 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4356;LV3.103;7
LV3.103 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4357;LV3.103;7
LV3.103 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4358;LV3.103;7
LV3.103 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4359;LV3.103;7
LV3.103 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4360;LV3.103;7
LV3.103 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4361;LV3.103;7
LV3.103 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4362;LV3.103;7
LV3.103 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4363;LV3.103;7
LV3.103 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4364;LV3.103;7
LV3.103 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4365;LV3.103;7
LV3.103 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4366;LV3.103;7
LV3.103 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4367;LV3.103;7
LV3.103 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4368;LV3.103;7
LV3.103 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4369;LV3.103;7
LV3.103 Bus 98;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4370;LV3.103;7
LV3.103 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4371;LV3.103;7
LV3.103 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4372;LV3.103;7
LV3.103 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4373;LV3.103;7
LV3.103 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4374;LV3.103;7
LV3.103 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4375;LV3.103;7
LV3.103 Bus 104;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4376;LV3.103;7
LV3.103 Bus 105;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4377;LV3.103;7
LV3.103 Bus 107;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4378;LV3.103;7
LV3.103 Bus 109;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4379;LV3.103;7
LV3.103 Bus 110;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4380;LV3.103;7
LV3.103 Bus 111;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4381;LV3.103;7
LV3.103 Bus 112;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4382;LV3.103;7
LV3.103 Bus 113;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4383;LV3.103;7
LV3.103 Bus 114;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4384;LV3.103;7
LV3.103 Bus 116;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4385;LV3.103;7
LV3.103 Bus 117;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4386;LV3.103;7
LV3.103 Bus 118;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4387;LV3.103;7
LV3.103 Bus 119;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4388;LV3.103;7
LV3.103 Bus 120;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4389;LV3.103;7
LV3.103 Bus 121;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4390;LV3.103;7
LV3.103 Bus 122;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4391;LV3.103;7
LV3.103 Bus 123;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4392;LV3.103;7
LV3.103 Bus 124;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4393;LV3.103;7
LV3.103 Bus 125;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4394;LV3.103;7
LV3.103 Bus 127;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4395;LV3.103;7
LV3.103 Bus 128;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4396;LV3.103;7
LV3.103 Bus 129;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4397;LV3.103;7
LV3.103 Bus 130;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4398;LV3.103;7
LV3.103 Bus 131;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4399;LV3.103;7
LV3.103 Bus 132;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4400;LV3.103;7
LV3.103 Bus 133;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4401;LV3.103;7
LV3.103 Bus 135;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4402;LV3.103;7
LV3.103 Bus 136;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4403;LV3.103;7
LV3.103 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4404;LV3.103;7
LV3.103 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4405;LV3.103;7
LV3.103 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4406;LV3.103;7
LV3.103 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4407;LV3.103;7
LV3.103 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4408;LV3.103;7
LV3.103 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4409;LV3.103;7
LV3.103 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4410;LV3.103;7
LV3.103 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4411;LV3.103;7
LV3.103 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4412;LV3.103;7
LV3.103 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4413;LV3.103;7
LV3.103 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4414;LV3.103;7
LV3.103 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4415;LV3.103;7
LV3.103 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4416;LV3.103;7
LV3.103 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4417;LV3.103;7
LV3.103 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4418;LV3.103;7
LV3.103 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4419;LV3.103;7
LV3.103 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4420;LV3.103;7
LV3.103 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4421;LV3.103;7
LV3.103 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4422;LV3.103;7
LV3.103 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4423;LV3.103;7
LV3.103 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4424;LV3.103;7
LV3.103 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4425;LV3.103;7
LV3.103 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4426;LV3.103;7
LV3.103 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4427;LV3.103;7
LV3.103 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4428;LV3.103;7
LV3.103 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4429;LV3.103;7
LV3.103 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4430;LV3.103;7
LV3.103 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4431;LV3.103;7
LV3.103 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4432;LV3.103;7
LV3.103 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4433;LV3.103;7
LV3.103 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4434;LV3.103;7
LV3.103 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4435;LV3.103;7
LV3.103 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4436;LV3.103;7
LV3.103 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4437;LV3.103;7
LV3.103 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4438;LV3.103;7
LV3.103 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4439;LV3.103;7
LV3.104 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4440;LV3.104;7
LV3.104 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4441;LV3.104;7
LV3.104 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4442;LV3.104;7
LV3.104 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4443;LV3.104;7
LV3.104 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4444;LV3.104;7
LV3.104 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4445;LV3.104;7
LV3.104 Bus 115;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4446;LV3.104;7
LV3.104 Bus 126;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4447;LV3.104;7
LV3.104 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4448;LV3.104;7
LV3.104 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4449;LV3.104;7
LV3.104 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4450;LV3.104;7
LV3.104 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4451;LV3.104;7
LV3.104 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4452;LV3.104;7
LV3.104 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4453;LV3.104;7
LV3.104 Bus 47;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4454;LV3.104;7
LV3.104 Bus 48;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4455;LV3.104;7
LV3.104 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4456;LV3.104;7
LV3.104 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4457;LV3.104;7
LV3.104 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4458;LV3.104;7
LV3.104 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4459;LV3.104;7
LV3.104 Bus 54;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4460;LV3.104;7
LV3.104 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4461;LV3.104;7
LV3.104 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4462;LV3.104;7
LV3.104 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4463;LV3.104;7
LV3.104 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4464;LV3.104;7
LV3.104 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4465;LV3.104;7
LV3.104 Bus 60;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4466;LV3.104;7
LV3.104 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4467;LV3.104;7
LV3.104 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4468;LV3.104;7
LV3.104 Bus 64;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4469;LV3.104;7
LV3.104 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4470;LV3.104;7
LV3.104 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4471;LV3.104;7
LV3.104 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4472;LV3.104;7
LV3.104 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4473;LV3.104;7
LV3.104 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4474;LV3.104;7
LV3.104 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4475;LV3.104;7
LV3.104 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4476;LV3.104;7
LV3.104 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4477;LV3.104;7
LV3.104 Bus 76;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4478;LV3.104;7
LV3.104 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4479;LV3.104;7
LV3.104 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4480;LV3.104;7
LV3.104 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4481;LV3.104;7
LV3.104 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4482;LV3.104;7
LV3.104 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4483;LV3.104;7
LV3.104 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4484;LV3.104;7
LV3.104 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4485;LV3.104;7
LV3.104 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4486;LV3.104;7
LV3.104 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4487;LV3.104;7
LV3.104 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4488;LV3.104;7
LV3.104 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4489;LV3.104;7
LV3.104 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4490;LV3.104;7
LV3.104 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4491;LV3.104;7
LV3.104 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4492;LV3.104;7
LV3.104 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4493;LV3.104;7
LV3.104 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4494;LV3.104;7
LV3.104 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4495;LV3.104;7
LV3.104 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4496;LV3.104;7
LV3.104 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4497;LV3.104;7
LV3.104 Bus 98;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4498;LV3.104;7
LV3.104 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4499;LV3.104;7
LV3.104 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4500;LV3.104;7
LV3.104 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4501;LV3.104;7
LV3.104 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4502;LV3.104;7
LV3.104 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4503;LV3.104;7
LV3.104 Bus 104;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4504;LV3.104;7
LV3.104 Bus 105;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4505;LV3.104;7
LV3.104 Bus 107;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4506;LV3.104;7
LV3.104 Bus 109;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4507;LV3.104;7
LV3.104 Bus 110;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4508;LV3.104;7
LV3.104 Bus 111;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4509;LV3.104;7
LV3.104 Bus 112;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4510;LV3.104;7
LV3.104 Bus 113;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4511;LV3.104;7
LV3.104 Bus 114;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4512;LV3.104;7
LV3.104 Bus 116;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4513;LV3.104;7
LV3.104 Bus 117;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4514;LV3.104;7
LV3.104 Bus 118;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4515;LV3.104;7
LV3.104 Bus 119;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4516;LV3.104;7
LV3.104 Bus 120;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4517;LV3.104;7
LV3.104 Bus 121;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4518;LV3.104;7
LV3.104 Bus 122;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4519;LV3.104;7
LV3.104 Bus 123;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4520;LV3.104;7
LV3.104 Bus 124;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4521;LV3.104;7
LV3.104 Bus 125;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4522;LV3.104;7
LV3.104 Bus 127;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4523;LV3.104;7
LV3.104 Bus 128;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4524;LV3.104;7
LV3.104 Bus 129;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4525;LV3.104;7
LV3.104 Bus 130;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4526;LV3.104;7
LV3.104 Bus 131;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4527;LV3.104;7
LV3.104 Bus 132;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4528;LV3.104;7
LV3.104 Bus 133;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4529;LV3.104;7
LV3.104 Bus 135;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4530;LV3.104;7
LV3.104 Bus 136;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4531;LV3.104;7
LV3.104 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4532;LV3.104;7
LV3.104 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4533;LV3.104;7
LV3.104 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4534;LV3.104;7
LV3.104 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4535;LV3.104;7
LV3.104 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4536;LV3.104;7
LV3.104 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4537;LV3.104;7
LV3.104 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4538;LV3.104;7
LV3.104 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4539;LV3.104;7
LV3.104 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4540;LV3.104;7
LV3.104 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4541;LV3.104;7
LV3.104 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4542;LV3.104;7
LV3.104 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4543;LV3.104;7
LV3.104 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4544;LV3.104;7
LV3.104 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4545;LV3.104;7
LV3.104 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4546;LV3.104;7
LV3.104 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4547;LV3.104;7
LV3.104 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4548;LV3.104;7
LV3.104 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4549;LV3.104;7
LV3.104 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4550;LV3.104;7
LV3.104 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4551;LV3.104;7
LV3.104 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4552;LV3.104;7
LV3.104 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4553;LV3.104;7
LV3.104 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4554;LV3.104;7
LV3.104 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4555;LV3.104;7
LV3.104 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4556;LV3.104;7
LV3.104 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4557;LV3.104;7
LV3.104 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4558;LV3.104;7
LV3.104 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4559;LV3.104;7
LV3.104 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4560;LV3.104;7
LV3.104 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4561;LV3.104;7
LV3.104 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4562;LV3.104;7
LV3.104 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4563;LV3.104;7
LV3.104 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4564;LV3.104;7
LV3.104 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4565;LV3.104;7
LV3.104 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4566;LV3.104;7
LV3.104 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4567;LV3.104;7
LV3.105 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4568;LV3.105;7
LV3.105 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4569;LV3.105;7
LV3.105 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4570;LV3.105;7
LV3.105 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4571;LV3.105;7
LV3.105 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4572;LV3.105;7
LV3.105 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4573;LV3.105;7
LV3.105 Bus 115;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4574;LV3.105;7
LV3.105 Bus 126;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4575;LV3.105;7
LV3.105 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4576;LV3.105;7
LV3.105 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4577;LV3.105;7
LV3.105 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4578;LV3.105;7
LV3.105 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4579;LV3.105;7
LV3.105 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4580;LV3.105;7
LV3.105 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4581;LV3.105;7
LV3.105 Bus 47;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4582;LV3.105;7
LV3.105 Bus 48;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4583;LV3.105;7
LV3.105 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4584;LV3.105;7
LV3.105 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4585;LV3.105;7
LV3.105 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4586;LV3.105;7
LV3.105 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4587;LV3.105;7
LV3.105 Bus 54;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4588;LV3.105;7
LV3.105 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4589;LV3.105;7
LV3.105 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4590;LV3.105;7
LV3.105 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4591;LV3.105;7
LV3.105 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4592;LV3.105;7
LV3.105 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4593;LV3.105;7
LV3.105 Bus 60;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4594;LV3.105;7
LV3.105 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4595;LV3.105;7
LV3.105 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4596;LV3.105;7
LV3.105 Bus 64;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4597;LV3.105;7
LV3.105 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4598;LV3.105;7
LV3.105 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4599;LV3.105;7
LV3.105 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4600;LV3.105;7
LV3.105 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4601;LV3.105;7
LV3.105 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4602;LV3.105;7
LV3.105 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4603;LV3.105;7
LV3.105 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4604;LV3.105;7
LV3.105 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4605;LV3.105;7
LV3.105 Bus 76;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4606;LV3.105;7
LV3.105 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4607;LV3.105;7
LV3.105 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4608;LV3.105;7
LV3.105 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4609;LV3.105;7
LV3.105 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4610;LV3.105;7
LV3.105 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4611;LV3.105;7
LV3.105 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4612;LV3.105;7
LV3.105 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4613;LV3.105;7
LV3.105 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4614;LV3.105;7
LV3.105 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4615;LV3.105;7
LV3.105 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4616;LV3.105;7
LV3.105 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4617;LV3.105;7
LV3.105 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4618;LV3.105;7
LV3.105 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4619;LV3.105;7
LV3.105 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4620;LV3.105;7
LV3.105 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4621;LV3.105;7
LV3.105 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4622;LV3.105;7
LV3.105 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4623;LV3.105;7
LV3.105 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4624;LV3.105;7
LV3.105 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4625;LV3.105;7
LV3.105 Bus 98;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4626;LV3.105;7
LV3.105 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4627;LV3.105;7
LV3.105 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4628;LV3.105;7
LV3.105 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4629;LV3.105;7
LV3.105 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4630;LV3.105;7
LV3.105 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4631;LV3.105;7
LV3.105 Bus 104;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4632;LV3.105;7
LV3.105 Bus 105;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4633;LV3.105;7
LV3.105 Bus 107;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4634;LV3.105;7
LV3.105 Bus 109;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4635;LV3.105;7
LV3.105 Bus 110;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4636;LV3.105;7
LV3.105 Bus 111;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4637;LV3.105;7
LV3.105 Bus 112;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4638;LV3.105;7
LV3.105 Bus 113;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4639;LV3.105;7
LV3.105 Bus 114;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4640;LV3.105;7
LV3.105 Bus 116;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4641;LV3.105;7
LV3.105 Bus 117;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4642;LV3.105;7
LV3.105 Bus 118;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4643;LV3.105;7
LV3.105 Bus 119;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4644;LV3.105;7
LV3.105 Bus 120;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4645;LV3.105;7
LV3.105 Bus 121;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4646;LV3.105;7
LV3.105 Bus 122;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4647;LV3.105;7
LV3.105 Bus 123;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4648;LV3.105;7
LV3.105 Bus 124;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4649;LV3.105;7
LV3.105 Bus 125;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4650;LV3.105;7
LV3.105 Bus 127;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4651;LV3.105;7
LV3.105 Bus 128;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4652;LV3.105;7
LV3.105 Bus 129;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4653;LV3.105;7
LV3.105 Bus 130;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4654;LV3.105;7
LV3.105 Bus 131;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4655;LV3.105;7
LV3.105 Bus 132;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4656;LV3.105;7
LV3.105 Bus 133;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4657;LV3.105;7
LV3.105 Bus 135;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4658;LV3.105;7
LV3.105 Bus 136;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4659;LV3.105;7
LV3.105 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4660;LV3.105;7
LV3.105 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4661;LV3.105;7
LV3.105 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4662;LV3.105;7
LV3.105 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4663;LV3.105;7
LV3.105 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4664;LV3.105;7
LV3.105 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4665;LV3.105;7
LV3.105 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4666;LV3.105;7
LV3.105 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4667;LV3.105;7
LV3.105 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4668;LV3.105;7
LV3.105 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4669;LV3.105;7
LV3.105 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4670;LV3.105;7
LV3.105 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4671;LV3.105;7
LV3.105 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4672;LV3.105;7
LV3.105 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4673;LV3.105;7
LV3.105 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4674;LV3.105;7
LV3.105 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4675;LV3.105;7
LV3.105 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4676;LV3.105;7
LV3.105 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4677;LV3.105;7
LV3.105 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4678;LV3.105;7
LV3.105 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4679;LV3.105;7
LV3.105 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4680;LV3.105;7
LV3.105 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4681;LV3.105;7
LV3.105 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4682;LV3.105;7
LV3.105 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4683;LV3.105;7
LV3.105 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4684;LV3.105;7
LV3.105 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4685;LV3.105;7
LV3.105 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4686;LV3.105;7
LV3.105 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4687;LV3.105;7
LV3.105 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4688;LV3.105;7
LV3.105 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4689;LV3.105;7
LV3.105 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4690;LV3.105;7
LV3.105 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4691;LV3.105;7
LV3.105 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4692;LV3.105;7
LV3.105 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4693;LV3.105;7
LV3.105 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4694;LV3.105;7
LV3.105 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4695;LV3.105;7
LV3.106 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4696;LV3.106;7
LV3.106 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4697;LV3.106;7
LV3.106 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4698;LV3.106;7
LV3.106 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4699;LV3.106;7
LV3.106 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4700;LV3.106;7
LV3.106 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4701;LV3.106;7
LV3.106 Bus 115;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4702;LV3.106;7
LV3.106 Bus 126;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4703;LV3.106;7
LV3.106 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4704;LV3.106;7
LV3.106 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4705;LV3.106;7
LV3.106 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4706;LV3.106;7
LV3.106 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4707;LV3.106;7
LV3.106 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4708;LV3.106;7
LV3.106 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4709;LV3.106;7
LV3.106 Bus 47;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4710;LV3.106;7
LV3.106 Bus 48;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4711;LV3.106;7
LV3.106 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4712;LV3.106;7
LV3.106 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4713;LV3.106;7
LV3.106 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4714;LV3.106;7
LV3.106 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4715;LV3.106;7
LV3.106 Bus 54;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4716;LV3.106;7
LV3.106 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4717;LV3.106;7
LV3.106 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4718;LV3.106;7
LV3.106 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4719;LV3.106;7
LV3.106 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4720;LV3.106;7
LV3.106 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4721;LV3.106;7
LV3.106 Bus 60;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4722;LV3.106;7
LV3.106 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4723;LV3.106;7
LV3.106 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4724;LV3.106;7
LV3.106 Bus 64;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4725;LV3.106;7
LV3.106 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4726;LV3.106;7
LV3.106 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4727;LV3.106;7
LV3.106 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4728;LV3.106;7
LV3.106 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4729;LV3.106;7
LV3.106 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4730;LV3.106;7
LV3.106 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4731;LV3.106;7
LV3.106 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4732;LV3.106;7
LV3.106 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4733;LV3.106;7
LV3.106 Bus 76;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4734;LV3.106;7
LV3.106 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4735;LV3.106;7
LV3.106 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4736;LV3.106;7
LV3.106 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4737;LV3.106;7
LV3.106 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4738;LV3.106;7
LV3.106 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4739;LV3.106;7
LV3.106 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4740;LV3.106;7
LV3.106 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4741;LV3.106;7
LV3.106 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4742;LV3.106;7
LV3.106 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4743;LV3.106;7
LV3.106 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4744;LV3.106;7
LV3.106 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4745;LV3.106;7
LV3.106 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4746;LV3.106;7
LV3.106 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4747;LV3.106;7
LV3.106 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4748;LV3.106;7
LV3.106 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4749;LV3.106;7
LV3.106 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4750;LV3.106;7
LV3.106 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4751;LV3.106;7
LV3.106 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4752;LV3.106;7
LV3.106 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4753;LV3.106;7
LV3.106 Bus 98;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4754;LV3.106;7
LV3.106 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4755;LV3.106;7
LV3.106 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4756;LV3.106;7
LV3.106 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4757;LV3.106;7
LV3.106 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4758;LV3.106;7
LV3.106 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4759;LV3.106;7
LV3.106 Bus 104;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4760;LV3.106;7
LV3.106 Bus 105;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4761;LV3.106;7
LV3.106 Bus 107;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4762;LV3.106;7
LV3.106 Bus 109;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4763;LV3.106;7
LV3.106 Bus 110;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4764;LV3.106;7
LV3.106 Bus 111;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4765;LV3.106;7
LV3.106 Bus 112;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4766;LV3.106;7
LV3.106 Bus 113;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4767;LV3.106;7
LV3.106 Bus 114;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4768;LV3.106;7
LV3.106 Bus 116;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4769;LV3.106;7
LV3.106 Bus 117;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4770;LV3.106;7
LV3.106 Bus 118;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4771;LV3.106;7
LV3.106 Bus 119;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4772;LV3.106;7
LV3.106 Bus 120;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4773;LV3.106;7
LV3.106 Bus 121;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4774;LV3.106;7
LV3.106 Bus 122;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4775;LV3.106;7
LV3.106 Bus 123;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4776;LV3.106;7
LV3.106 Bus 124;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4777;LV3.106;7
LV3.106 Bus 125;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4778;LV3.106;7
LV3.106 Bus 127;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4779;LV3.106;7
LV3.106 Bus 128;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4780;LV3.106;7
LV3.106 Bus 129;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4781;LV3.106;7
LV3.106 Bus 130;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4782;LV3.106;7
LV3.106 Bus 131;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4783;LV3.106;7
LV3.106 Bus 132;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4784;LV3.106;7
LV3.106 Bus 133;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4785;LV3.106;7
LV3.106 Bus 135;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4786;LV3.106;7
LV3.106 Bus 136;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4787;LV3.106;7
LV3.106 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4788;LV3.106;7
LV3.106 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4789;LV3.106;7
LV3.106 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4790;LV3.106;7
LV3.106 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4791;LV3.106;7
LV3.106 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4792;LV3.106;7
LV3.106 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4793;LV3.106;7
LV3.106 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4794;LV3.106;7
LV3.106 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4795;LV3.106;7
LV3.106 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4796;LV3.106;7
LV3.106 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4797;LV3.106;7
LV3.106 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4798;LV3.106;7
LV3.106 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4799;LV3.106;7
LV3.106 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4800;LV3.106;7
LV3.106 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4801;LV3.106;7
LV3.106 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4802;LV3.106;7
LV3.106 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4803;LV3.106;7
LV3.106 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4804;LV3.106;7
LV3.106 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4805;LV3.106;7
LV3.106 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4806;LV3.106;7
LV3.106 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4807;LV3.106;7
LV3.106 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4808;LV3.106;7
LV3.106 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4809;LV3.106;7
LV3.106 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4810;LV3.106;7
LV3.106 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4811;LV3.106;7
LV3.106 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4812;LV3.106;7
LV3.106 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4813;LV3.106;7
LV3.106 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4814;LV3.106;7
LV3.106 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4815;LV3.106;7
LV3.106 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4816;LV3.106;7
LV3.106 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4817;LV3.106;7
