id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV3.106 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4818;LV3.106;7
LV3.106 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4819;LV3.106;7
LV3.106 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4820;LV3.106;7
LV3.106 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4821;LV3.106;7
LV3.106 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4822;LV3.106;7
LV3.106 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4823;LV3.106;7
LV3.107 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4824;LV3.107;7
LV3.107 Bus 50;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4825;LV3.107;7
LV3.107 Bus 61;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4826;LV3.107;7
LV3.107 Bus 72;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4827;LV3.107;7
LV3.107 Bus 83;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4828;LV3.107;7
LV3.107 Bus 94;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4829;LV3.107;7
LV3.107 Bus 115;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4830;LV3.107;7
LV3.107 Bus 126;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4831;LV3.107;7
LV3.107 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4832;LV3.107;7
LV3.107 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4833;LV3.107;7
LV3.107 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4834;LV3.107;7
LV3.107 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4835;LV3.107;7
LV3.107 Bus 45;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4836;LV3.107;7
LV3.107 Bus 46;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4837;LV3.107;7
LV3.107 Bus 47;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4838;LV3.107;7
LV3.107 Bus 48;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4839;LV3.107;7
LV3.107 Bus 49;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4840;LV3.107;7
LV3.107 Bus 51;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4841;LV3.107;7
LV3.107 Bus 52;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4842;LV3.107;7
LV3.107 Bus 53;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4843;LV3.107;7
LV3.107 Bus 54;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4844;LV3.107;7
LV3.107 Bus 55;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4845;LV3.107;7
LV3.107 Bus 56;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4846;LV3.107;7
LV3.107 Bus 57;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4847;LV3.107;7
LV3.107 Bus 58;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4848;LV3.107;7
LV3.107 Bus 59;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4849;LV3.107;7
LV3.107 Bus 60;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4850;LV3.107;7
LV3.107 Bus 62;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4851;LV3.107;7
LV3.107 Bus 63;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4852;LV3.107;7
LV3.107 Bus 64;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4853;LV3.107;7
LV3.107 Bus 65;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4854;LV3.107;7
LV3.107 Bus 68;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4855;LV3.107;7
LV3.107 Bus 69;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4856;LV3.107;7
LV3.107 Bus 70;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4857;LV3.107;7
LV3.107 Bus 71;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4858;LV3.107;7
LV3.107 Bus 73;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4859;LV3.107;7
LV3.107 Bus 74;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4860;LV3.107;7
LV3.107 Bus 75;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4861;LV3.107;7
LV3.107 Bus 76;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4862;LV3.107;7
LV3.107 Bus 77;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4863;LV3.107;7
LV3.107 Bus 78;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4864;LV3.107;7
LV3.107 Bus 79;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4865;LV3.107;7
LV3.107 Bus 80;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4866;LV3.107;7
LV3.107 Bus 81;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4867;LV3.107;7
LV3.107 Bus 82;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4868;LV3.107;7
LV3.107 Bus 84;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4869;LV3.107;7
LV3.107 Bus 85;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4870;LV3.107;7
LV3.107 Bus 86;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4871;LV3.107;7
LV3.107 Bus 87;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4872;LV3.107;7
LV3.107 Bus 88;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4873;LV3.107;7
LV3.107 Bus 89;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4874;LV3.107;7
LV3.107 Bus 90;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4875;LV3.107;7
LV3.107 Bus 91;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4876;LV3.107;7
LV3.107 Bus 92;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4877;LV3.107;7
LV3.107 Bus 93;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4878;LV3.107;7
LV3.107 Bus 95;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4879;LV3.107;7
LV3.107 Bus 96;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4880;LV3.107;7
LV3.107 Bus 97;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4881;LV3.107;7
LV3.107 Bus 98;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4882;LV3.107;7
LV3.107 Bus 99;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4883;LV3.107;7
LV3.107 Bus 100;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4884;LV3.107;7
LV3.107 Bus 101;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4885;LV3.107;7
LV3.107 Bus 102;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4886;LV3.107;7
LV3.107 Bus 103;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4887;LV3.107;7
LV3.107 Bus 104;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4888;LV3.107;7
LV3.107 Bus 105;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4889;LV3.107;7
LV3.107 Bus 107;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4890;LV3.107;7
LV3.107 Bus 109;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4891;LV3.107;7
LV3.107 Bus 110;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4892;LV3.107;7
LV3.107 Bus 111;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4893;LV3.107;7
LV3.107 Bus 112;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4894;LV3.107;7
LV3.107 Bus 113;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4895;LV3.107;7
LV3.107 Bus 114;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4896;LV3.107;7
LV3.107 Bus 116;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4897;LV3.107;7
LV3.107 Bus 117;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4898;LV3.107;7
LV3.107 Bus 118;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4899;LV3.107;7
LV3.107 Bus 119;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4900;LV3.107;7
LV3.107 Bus 120;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4901;LV3.107;7
LV3.107 Bus 121;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4902;LV3.107;7
LV3.107 Bus 122;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4903;LV3.107;7
LV3.107 Bus 123;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4904;LV3.107;7
LV3.107 Bus 124;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4905;LV3.107;7
LV3.107 Bus 125;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4906;LV3.107;7
LV3.107 Bus 127;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4907;LV3.107;7
LV3.107 Bus 128;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4908;LV3.107;7
LV3.107 Bus 129;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4909;LV3.107;7
LV3.107 Bus 130;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4910;LV3.107;7
LV3.107 Bus 131;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4911;LV3.107;7
LV3.107 Bus 132;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4912;LV3.107;7
LV3.107 Bus 133;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4913;LV3.107;7
LV3.107 Bus 135;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4914;LV3.107;7
LV3.107 Bus 136;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4915;LV3.107;7
LV3.107 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4916;LV3.107;7
LV3.107 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4917;LV3.107;7
LV3.107 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4918;LV3.107;7
LV3.107 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4919;LV3.107;7
LV3.107 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4920;LV3.107;7
LV3.107 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4921;LV3.107;7
LV3.107 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4922;LV3.107;7
LV3.107 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4923;LV3.107;7
LV3.107 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4924;LV3.107;7
LV3.107 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4925;LV3.107;7
LV3.107 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4926;LV3.107;7
LV3.107 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4927;LV3.107;7
LV3.107 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4928;LV3.107;7
LV3.107 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4929;LV3.107;7
LV3.107 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4930;LV3.107;7
LV3.107 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4931;LV3.107;7
LV3.107 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4932;LV3.107;7
LV3.107 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4933;LV3.107;7
LV3.107 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4934;LV3.107;7
LV3.107 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4935;LV3.107;7
LV3.107 Bus 27;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4936;LV3.107;7
LV3.107 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4937;LV3.107;7
LV3.107 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4938;LV3.107;7
LV3.107 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4939;LV3.107;7
LV3.107 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4940;LV3.107;7
LV3.107 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4941;LV3.107;7
LV3.107 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4942;LV3.107;7
LV3.107 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4943;LV3.107;7
LV3.107 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4944;LV3.107;7
LV3.107 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4945;LV3.107;7
LV3.107 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4946;LV3.107;7
LV3.107 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4947;LV3.107;7
LV3.107 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4948;LV3.107;7
LV3.107 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4949;LV3.107;7
LV3.107 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4950;LV3.107;7
LV3.107 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4951;LV3.107;7
LV4.101 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4952;LV4.101;7
LV4.101 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4953;LV4.101;7
LV4.101 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4954;LV4.101;7
LV4.101 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4955;LV4.101;7
LV4.101 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4956;LV4.101;7
LV4.101 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4957;LV4.101;7
LV4.101 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4958;LV4.101;7
LV4.101 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4959;LV4.101;7
LV4.101 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4960;LV4.101;7
LV4.101 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4961;LV4.101;7
LV4.101 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4962;LV4.101;7
LV4.101 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4963;LV4.101;7
LV4.101 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4964;LV4.101;7
LV4.101 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4965;LV4.101;7
LV4.101 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4966;LV4.101;7
LV4.101 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4967;LV4.101;7
LV4.101 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4968;LV4.101;7
LV4.101 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4969;LV4.101;7
LV4.101 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4970;LV4.101;7
LV4.101 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4971;LV4.101;7
LV4.101 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4972;LV4.101;7
LV4.101 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4973;LV4.101;7
LV4.101 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4974;LV4.101;7
LV4.101 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4975;LV4.101;7
LV4.101 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4976;LV4.101;7
LV4.101 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4977;LV4.101;7
LV4.101 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4978;LV4.101;7
LV4.101 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4979;LV4.101;7
LV4.101 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4980;LV4.101;7
LV4.101 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4981;LV4.101;7
LV4.101 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4982;LV4.101;7
LV4.101 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4983;LV4.101;7
LV4.101 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4984;LV4.101;7
LV4.101 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4985;LV4.101;7
LV4.101 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4986;LV4.101;7
LV4.101 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4987;LV4.101;7
LV4.101 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4988;LV4.101;7
LV4.101 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4989;LV4.101;7
LV4.101 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4990;LV4.101;7
LV4.101 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4991;LV4.101;7
LV4.101 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4992;LV4.101;7
LV4.101 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4993;LV4.101;7
LV4.101 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4994;LV4.101;7
LV4.102 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4995;LV4.102;7
LV4.102 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4996;LV4.102;7
LV4.102 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4997;LV4.102;7
LV4.102 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4998;LV4.102;7
LV4.102 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_4999;LV4.102;7
LV4.102 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5000;LV4.102;7
LV4.102 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5001;LV4.102;7
LV4.102 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5002;LV4.102;7
LV4.102 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5003;LV4.102;7
LV4.102 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5004;LV4.102;7
LV4.102 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5005;LV4.102;7
LV4.102 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5006;LV4.102;7
LV4.102 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5007;LV4.102;7
LV4.102 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5008;LV4.102;7
LV4.102 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5009;LV4.102;7
LV4.102 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5010;LV4.102;7
LV4.102 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5011;LV4.102;7
LV4.102 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5012;LV4.102;7
LV4.102 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5013;LV4.102;7
LV4.102 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5014;LV4.102;7
LV4.102 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5015;LV4.102;7
LV4.102 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5016;LV4.102;7
LV4.102 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5017;LV4.102;7
LV4.102 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5018;LV4.102;7
LV4.102 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5019;LV4.102;7
LV4.102 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5020;LV4.102;7
LV4.102 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5021;LV4.102;7
LV4.102 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5022;LV4.102;7
LV4.102 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5023;LV4.102;7
LV4.102 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5024;LV4.102;7
LV4.102 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5025;LV4.102;7
LV4.102 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5026;LV4.102;7
LV4.102 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5027;LV4.102;7
LV4.102 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5028;LV4.102;7
LV4.102 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5029;LV4.102;7
LV4.102 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5030;LV4.102;7
LV4.102 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5031;LV4.102;7
LV4.102 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5032;LV4.102;7
LV4.102 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5033;LV4.102;7
LV4.102 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5034;LV4.102;7
LV4.102 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5035;LV4.102;7
LV4.102 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5036;LV4.102;7
LV4.102 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5037;LV4.102;7
LV4.103 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5038;LV4.103;7
LV4.103 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5039;LV4.103;7
LV4.103 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5040;LV4.103;7
LV4.103 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5041;LV4.103;7
LV4.103 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5042;LV4.103;7
LV4.103 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5043;LV4.103;7
LV4.103 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5044;LV4.103;7
LV4.103 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5045;LV4.103;7
LV4.103 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5046;LV4.103;7
LV4.103 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5047;LV4.103;7
LV4.103 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5048;LV4.103;7
LV4.103 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5049;LV4.103;7
LV4.103 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5050;LV4.103;7
LV4.103 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5051;LV4.103;7
LV4.103 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5052;LV4.103;7
LV4.103 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5053;LV4.103;7
LV4.103 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5054;LV4.103;7
LV4.103 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5055;LV4.103;7
LV4.103 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5056;LV4.103;7
LV4.103 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5057;LV4.103;7
LV4.103 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5058;LV4.103;7
LV4.103 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5059;LV4.103;7
LV4.103 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5060;LV4.103;7
LV4.103 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5061;LV4.103;7
LV4.103 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5062;LV4.103;7
LV4.103 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5063;LV4.103;7
LV4.103 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5064;LV4.103;7
LV4.103 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5065;LV4.103;7
LV4.103 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5066;LV4.103;7
LV4.103 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5067;LV4.103;7
LV4.103 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5068;LV4.103;7
LV4.103 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5069;LV4.103;7
LV4.103 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5070;LV4.103;7
LV4.103 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5071;LV4.103;7
LV4.103 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5072;LV4.103;7
LV4.103 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5073;LV4.103;7
LV4.103 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5074;LV4.103;7
LV4.103 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5075;LV4.103;7
LV4.103 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5076;LV4.103;7
LV4.103 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5077;LV4.103;7
LV4.103 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5078;LV4.103;7
LV4.103 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5079;LV4.103;7
LV4.103 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5080;LV4.103;7
LV4.104 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5081;LV4.104;7
LV4.104 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5082;LV4.104;7
LV4.104 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5083;LV4.104;7
LV4.104 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5084;LV4.104;7
LV4.104 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5085;LV4.104;7
LV4.104 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5086;LV4.104;7
LV4.104 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5087;LV4.104;7
LV4.104 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5088;LV4.104;7
LV4.104 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5089;LV4.104;7
LV4.104 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5090;LV4.104;7
LV4.104 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5091;LV4.104;7
LV4.104 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5092;LV4.104;7
LV4.104 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5093;LV4.104;7
LV4.104 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5094;LV4.104;7
LV4.104 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5095;LV4.104;7
LV4.104 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5096;LV4.104;7
LV4.104 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5097;LV4.104;7
LV4.104 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5098;LV4.104;7
LV4.104 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5099;LV4.104;7
LV4.104 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5100;LV4.104;7
LV4.104 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5101;LV4.104;7
LV4.104 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5102;LV4.104;7
LV4.104 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5103;LV4.104;7
LV4.104 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5104;LV4.104;7
LV4.104 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5105;LV4.104;7
LV4.104 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5106;LV4.104;7
LV4.104 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5107;LV4.104;7
LV4.104 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5108;LV4.104;7
LV4.104 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5109;LV4.104;7
LV4.104 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5110;LV4.104;7
LV4.104 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5111;LV4.104;7
LV4.104 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5112;LV4.104;7
LV4.104 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5113;LV4.104;7
LV4.104 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5114;LV4.104;7
LV4.104 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5115;LV4.104;7
LV4.104 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5116;LV4.104;7
LV4.104 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5117;LV4.104;7
LV4.104 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5118;LV4.104;7
LV4.104 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5119;LV4.104;7
LV4.104 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5120;LV4.104;7
LV4.104 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5121;LV4.104;7
LV4.104 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5122;LV4.104;7
LV4.104 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5123;LV4.104;7
LV4.105 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5124;LV4.105;7
LV4.105 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5125;LV4.105;7
LV4.105 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5126;LV4.105;7
LV4.105 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5127;LV4.105;7
LV4.105 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5128;LV4.105;7
LV4.105 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5129;LV4.105;7
LV4.105 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5130;LV4.105;7
LV4.105 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5131;LV4.105;7
LV4.105 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5132;LV4.105;7
LV4.105 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5133;LV4.105;7
LV4.105 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5134;LV4.105;7
LV4.105 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5135;LV4.105;7
LV4.105 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5136;LV4.105;7
LV4.105 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5137;LV4.105;7
LV4.105 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5138;LV4.105;7
LV4.105 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5139;LV4.105;7
LV4.105 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5140;LV4.105;7
LV4.105 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5141;LV4.105;7
LV4.105 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5142;LV4.105;7
LV4.105 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5143;LV4.105;7
LV4.105 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5144;LV4.105;7
LV4.105 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5145;LV4.105;7
LV4.105 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5146;LV4.105;7
LV4.105 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5147;LV4.105;7
LV4.105 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5148;LV4.105;7
LV4.105 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5149;LV4.105;7
LV4.105 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5150;LV4.105;7
LV4.105 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5151;LV4.105;7
LV4.105 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5152;LV4.105;7
LV4.105 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5153;LV4.105;7
LV4.105 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5154;LV4.105;7
LV4.105 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5155;LV4.105;7
LV4.105 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5156;LV4.105;7
LV4.105 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5157;LV4.105;7
LV4.105 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5158;LV4.105;7
LV4.105 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5159;LV4.105;7
LV4.105 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5160;LV4.105;7
LV4.105 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5161;LV4.105;7
LV4.105 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5162;LV4.105;7
LV4.105 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5163;LV4.105;7
LV4.105 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5164;LV4.105;7
LV4.105 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5165;LV4.105;7
LV4.105 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5166;LV4.105;7
LV4.106 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5167;LV4.106;7
LV4.106 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5168;LV4.106;7
LV4.106 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5169;LV4.106;7
LV4.106 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5170;LV4.106;7
LV4.106 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5171;LV4.106;7
LV4.106 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5172;LV4.106;7
LV4.106 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5173;LV4.106;7
LV4.106 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5174;LV4.106;7
LV4.106 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5175;LV4.106;7
LV4.106 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5176;LV4.106;7
LV4.106 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5177;LV4.106;7
LV4.106 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5178;LV4.106;7
LV4.106 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5179;LV4.106;7
LV4.106 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5180;LV4.106;7
LV4.106 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5181;LV4.106;7
LV4.106 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5182;LV4.106;7
LV4.106 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5183;LV4.106;7
LV4.106 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5184;LV4.106;7
LV4.106 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5185;LV4.106;7
LV4.106 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5186;LV4.106;7
LV4.106 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5187;LV4.106;7
LV4.106 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5188;LV4.106;7
LV4.106 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5189;LV4.106;7
LV4.106 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5190;LV4.106;7
LV4.106 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5191;LV4.106;7
LV4.106 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5192;LV4.106;7
LV4.106 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5193;LV4.106;7
LV4.106 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5194;LV4.106;7
LV4.106 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5195;LV4.106;7
LV4.106 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5196;LV4.106;7
LV4.106 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5197;LV4.106;7
LV4.106 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5198;LV4.106;7
LV4.106 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5199;LV4.106;7
LV4.106 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5200;LV4.106;7
LV4.106 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5201;LV4.106;7
LV4.106 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5202;LV4.106;7
LV4.106 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5203;LV4.106;7
LV4.106 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5204;LV4.106;7
LV4.106 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5205;LV4.106;7
LV4.106 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5206;LV4.106;7
LV4.106 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5207;LV4.106;7
LV4.106 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5208;LV4.106;7
LV4.106 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5209;LV4.106;7
LV4.107 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5210;LV4.107;7
LV4.107 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5211;LV4.107;7
LV4.107 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5212;LV4.107;7
LV4.107 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5213;LV4.107;7
LV4.107 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5214;LV4.107;7
LV4.107 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5215;LV4.107;7
LV4.107 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5216;LV4.107;7
LV4.107 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5217;LV4.107;7
LV4.107 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5218;LV4.107;7
LV4.107 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5219;LV4.107;7
LV4.107 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5220;LV4.107;7
LV4.107 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5221;LV4.107;7
LV4.107 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5222;LV4.107;7
LV4.107 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5223;LV4.107;7
LV4.107 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5224;LV4.107;7
LV4.107 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5225;LV4.107;7
LV4.107 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5226;LV4.107;7
LV4.107 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5227;LV4.107;7
LV4.107 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5228;LV4.107;7
LV4.107 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5229;LV4.107;7
LV4.107 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5230;LV4.107;7
LV4.107 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5231;LV4.107;7
LV4.107 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5232;LV4.107;7
LV4.107 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5233;LV4.107;7
LV4.107 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5234;LV4.107;7
LV4.107 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5235;LV4.107;7
LV4.107 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5236;LV4.107;7
LV4.107 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5237;LV4.107;7
LV4.107 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5238;LV4.107;7
LV4.107 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5239;LV4.107;7
LV4.107 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5240;LV4.107;7
LV4.107 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5241;LV4.107;7
LV4.107 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5242;LV4.107;7
LV4.107 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5243;LV4.107;7
LV4.107 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5244;LV4.107;7
LV4.107 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5245;LV4.107;7
LV4.107 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5246;LV4.107;7
LV4.107 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5247;LV4.107;7
LV4.107 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5248;LV4.107;7
LV4.107 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5249;LV4.107;7
LV4.107 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5250;LV4.107;7
LV4.107 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5251;LV4.107;7
LV4.107 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5252;LV4.107;7
LV4.108 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5253;LV4.108;7
LV4.108 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5254;LV4.108;7
LV4.108 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5255;LV4.108;7
LV4.108 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5256;LV4.108;7
LV4.108 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5257;LV4.108;7
LV4.108 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5258;LV4.108;7
LV4.108 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5259;LV4.108;7
LV4.108 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5260;LV4.108;7
LV4.108 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5261;LV4.108;7
LV4.108 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5262;LV4.108;7
LV4.108 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5263;LV4.108;7
LV4.108 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5264;LV4.108;7
LV4.108 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5265;LV4.108;7
LV4.108 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5266;LV4.108;7
LV4.108 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5267;LV4.108;7
LV4.108 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5268;LV4.108;7
LV4.108 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5269;LV4.108;7
LV4.108 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5270;LV4.108;7
LV4.108 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5271;LV4.108;7
LV4.108 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5272;LV4.108;7
LV4.108 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5273;LV4.108;7
LV4.108 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5274;LV4.108;7
LV4.108 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5275;LV4.108;7
LV4.108 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5276;LV4.108;7
LV4.108 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5277;LV4.108;7
LV4.108 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5278;LV4.108;7
LV4.108 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5279;LV4.108;7
LV4.108 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5280;LV4.108;7
LV4.108 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5281;LV4.108;7
LV4.108 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5282;LV4.108;7
LV4.108 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5283;LV4.108;7
LV4.108 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5284;LV4.108;7
LV4.108 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5285;LV4.108;7
LV4.108 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5286;LV4.108;7
LV4.108 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5287;LV4.108;7
LV4.108 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5288;LV4.108;7
LV4.108 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5289;LV4.108;7
LV4.108 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5290;LV4.108;7
LV4.108 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5291;LV4.108;7
LV4.108 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5292;LV4.108;7
LV4.108 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5293;LV4.108;7
LV4.108 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5294;LV4.108;7
LV4.108 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5295;LV4.108;7
LV4.109 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5296;LV4.109;7
LV4.109 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5297;LV4.109;7
LV4.109 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5298;LV4.109;7
LV4.109 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5299;LV4.109;7
LV4.109 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5300;LV4.109;7
LV4.109 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5301;LV4.109;7
LV4.109 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5302;LV4.109;7
LV4.109 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5303;LV4.109;7
LV4.109 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5304;LV4.109;7
LV4.109 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5305;LV4.109;7
LV4.109 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5306;LV4.109;7
LV4.109 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5307;LV4.109;7
LV4.109 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5308;LV4.109;7
LV4.109 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5309;LV4.109;7
LV4.109 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5310;LV4.109;7
LV4.109 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5311;LV4.109;7
LV4.109 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5312;LV4.109;7
LV4.109 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5313;LV4.109;7
LV4.109 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5314;LV4.109;7
LV4.109 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5315;LV4.109;7
LV4.109 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5316;LV4.109;7
LV4.109 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5317;LV4.109;7
LV4.109 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5318;LV4.109;7
LV4.109 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5319;LV4.109;7
LV4.109 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5320;LV4.109;7
LV4.109 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5321;LV4.109;7
LV4.109 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5322;LV4.109;7
LV4.109 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5323;LV4.109;7
LV4.109 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5324;LV4.109;7
LV4.109 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5325;LV4.109;7
LV4.109 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5326;LV4.109;7
LV4.109 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5327;LV4.109;7
LV4.109 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5328;LV4.109;7
LV4.109 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5329;LV4.109;7
LV4.109 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5330;LV4.109;7
LV4.109 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5331;LV4.109;7
LV4.109 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5332;LV4.109;7
LV4.109 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5333;LV4.109;7
LV4.109 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5334;LV4.109;7
LV4.109 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5335;LV4.109;7
LV4.109 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5336;LV4.109;7
LV4.109 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5337;LV4.109;7
LV4.109 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5338;LV4.109;7
LV4.110 Bus 1;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5339;LV4.110;7
LV4.110 Bus 35;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5340;LV4.110;7
LV4.110 Bus 14;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5341;LV4.110;7
LV4.110 Bus 22;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5342;LV4.110;7
LV4.110 Bus 4;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5343;LV4.110;7
LV4.110 Bus 16;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5344;LV4.110;7
LV4.110 Bus 25;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5345;LV4.110;7
LV4.110 Bus 26;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5346;LV4.110;7
LV4.110 Bus 9;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5347;LV4.110;7
LV4.110 Bus 21;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5348;LV4.110;7
LV4.110 Bus 29;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5349;LV4.110;7
LV4.110 Bus 12;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5350;LV4.110;7
LV4.110 Bus 23;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5351;LV4.110;7
LV4.110 Bus 31;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5352;LV4.110;7
LV4.110 Bus 32;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5353;LV4.110;7
LV4.110 Bus 33;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5354;LV4.110;7
LV4.110 Bus 17;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5355;LV4.110;7
LV4.110 Bus 28;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5356;LV4.110;7
LV4.110 Bus 2;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5357;LV4.110;7
LV4.110 Bus 3;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5358;LV4.110;7
LV4.110 Bus 5;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5359;LV4.110;7
LV4.110 Bus 6;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5360;LV4.110;7
LV4.110 Bus 7;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5361;LV4.110;7
LV4.110 Bus 24;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5362;LV4.110;7
LV4.110 Bus 34;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5363;LV4.110;7
LV4.110 Bus 10;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5364;LV4.110;7
LV4.110 Bus 11;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5365;LV4.110;7
LV4.110 Bus 13;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5366;LV4.110;7
LV4.110 Bus 15;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5367;LV4.110;7
LV4.110 Bus 30;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5368;LV4.110;7
LV4.110 Bus 8;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5369;LV4.110;7
LV4.110 Bus 18;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5370;LV4.110;7
LV4.110 Bus 19;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5371;LV4.110;7
LV4.110 Bus 20;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5372;LV4.110;7
LV4.110 Bus 36;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5373;LV4.110;7
LV4.110 Bus 37;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5374;LV4.110;7
LV4.110 Bus 38;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5375;LV4.110;7
LV4.110 Bus 39;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5376;LV4.110;7
LV4.110 Bus 40;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5377;LV4.110;7
LV4.110 Bus 41;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5378;LV4.110;7
LV4.110 Bus 42;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5379;LV4.110;7
LV4.110 Bus 43;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5380;LV4.110;7
LV4.110 Bus 44;busbar;NULL;NULL;0.4;0.9;1.1;NULL;coord_5381;LV4.110;7
HV1 Bus 17;busbar;1.025;0.0;110;0.9;1.1;HV1_MV1.101_Substation;coord_5382;HV1_MV1.101;3
HV1 Bus 18;busbar;NULL;NULL;110;0.9;1.1;HV1_MV1.101_Substation;coord_5382;HV1_MV1.101;3
MV1.101 busbar1.1;busbar;1.025;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
MV1.101 busbar1.2;busbar;1.025;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
MV1.101 Bus 4;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5474;MV1.101_LV1.101_Feeder1;5
MV1.101 Bus 5;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5475;MV1.101_LV1.102_Feeder1;5
MV1.101 Bus 6;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5476;MV1.101_LV1.103_Feeder1;5
MV1.101 Bus 7;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5477;MV1.101_LV1.104_Feeder1;5
MV1.101 Bus 8;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5478;MV1.101_LV2.101_Feeder1;5
MV1.101 Bus 9;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5479;MV1.101_LV2.102_Feeder1;5
MV1.101 Bus 10;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5480;MV1.101_LV2.103_Feeder1;5
MV1.101 Bus 11;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5481;MV1.101_LV2.104_Feeder1;5
MV1.101 Bus 12;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5482;MV1.101_LV3.101_Feeder1;5
MV1.101 Bus 13;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5483;MV1.101_LV2.105_Feeder1;5
MV1.101 Bus 14;node;NULL;NULL;20;0.965;1.055;NULL;coord_5384;MV1.101_Feeder1;5
MV1.101 Bus 15;node;NULL;NULL;20;0.965;1.055;NULL;coord_5385;MV1.101_Feeder1;5
MV1.101 Bus 16;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5484;MV1.101_LV2.106_Feeder2;5
MV1.101 Bus 17;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5485;MV1.101_LV3.102_Feeder2;5
MV1.101 Bus 18;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5486;MV1.101_LV2.107_Feeder2;5
MV1.101 Bus 19;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5487;MV1.101_LV1.105_Feeder2;5
MV1.101 Bus 20;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5488;MV1.101_LV1.106_Feeder2;5
MV1.101 Bus 21;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5489;MV1.101_LV1.107_Feeder2;5
MV1.101 Bus 22;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5490;MV1.101_LV1.108_Feeder2;5
MV1.101 Bus 23;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5491;MV1.101_LV2.108_Feeder2;5
MV1.101 Bus 24;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5492;MV1.101_LV2.109_Feeder2;5
MV1.101 Bus 25;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5493;MV1.101_LV1.109_Feeder3;5
MV1.101 Bus 26;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5494;MV1.101_LV2.110_Feeder3;5
MV1.101 Bus 27;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5495;MV1.101_LV1.110_Feeder3;5
MV1.101 Bus 28;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5496;MV1.101_LV1.111_Feeder3;5
MV1.101 Bus 29;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5497;MV1.101_LV1.112_Feeder3;5
MV1.101 Bus 30;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5498;MV1.101_LV1.113_Feeder4;5
MV1.101 Bus 31;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5499;MV1.101_LV2.111_Feeder4;5
MV1.101 Bus 32;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5500;MV1.101_LV2.112_Feeder4;5
MV1.101 Bus 33;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5501;MV1.101_LV2.113_Feeder4;5
MV1.101 Bus 34;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5502;MV1.101_LV2.114_Feeder4;5
MV1.101 Bus 35;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5503;MV1.101_LV2.115_Feeder4;5
MV1.101 Bus 36;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5504;MV1.101_LV2.116_Feeder4;5
MV1.101 Bus 37;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5505;MV1.101_LV2.117_Feeder4;5
MV1.101 Bus 38;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5506;MV1.101_LV2.118_Feeder4;5
MV1.101 Bus 39;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5507;MV1.101_LV2.119_Feeder4;5
MV1.101 Bus 40;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5508;MV1.101_LV1.114_Feeder5;5
MV1.101 Bus 41;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5509;MV1.101_LV1.115_Feeder5;5
MV1.101 Bus 42;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5510;MV1.101_LV2.120_Feeder5;5
MV1.101 Bus 43;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5511;MV1.101_LV1.116_Feeder5;5
MV1.101 Bus 44;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5512;MV1.101_LV1.117_Feeder5;5
MV1.101 Bus 45;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5513;MV1.101_LV1.118_Feeder5;5
MV1.101 Bus 46;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5514;MV1.101_LV1.119_Feeder5;5
MV1.101 Bus 47;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5515;MV1.101_LV1.120_Feeder5;5
MV1.101 Bus 48;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5516;MV1.101_LV1.121_Feeder6;5
MV1.101 Bus 49;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5517;MV1.101_LV2.121_Feeder6;5
MV1.101 Bus 50;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5518;MV1.101_LV2.122_Feeder6;5
MV1.101 Bus 51;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5519;MV1.101_LV2.123_Feeder6;5
MV1.101 Bus 52;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5520;MV1.101_LV4.101_Feeder6;5
MV1.101 Bus 53;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5521;MV1.101_LV4.102_Feeder6;5
MV1.101 Bus 54;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5522;MV1.101_LV4.103_Feeder6;5
MV1.101 Bus 55;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5523;MV1.101_LV4.104_Feeder6;5
MV1.101 Bus 56;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5524;MV1.101_LV4.105_Feeder6;5
MV1.101 Bus 57;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5525;MV1.101_LV2.124_Feeder6;5
MV1.101 Bus 58;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5526;MV1.101_LV1.122_Feeder6;5
MV1.101 Bus 59;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5527;MV1.101_LV1.123_Feeder6;5
MV1.101 Bus 60;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5528;MV1.101_LV4.106_Feeder6;5
MV1.101 Bus 61;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5529;MV1.101_LV4.107_Feeder6;5
MV1.101 Bus 62;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5530;MV1.101_LV2.125_Feeder6;5
MV1.101 Bus 63;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5531;MV1.101_LV1.124_Feeder6;5
MV1.101 Bus 64;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5532;MV1.101_LV2.126_Feeder6;5
MV1.101 Bus 65;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5533;MV1.101_LV4.108_Feeder6;5
MV1.101 Bus 66;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5534;MV1.101_LV4.109_Feeder6;5
MV1.101 Bus 67;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5535;MV1.101_LV2.127_Feeder6;5
MV1.101 Bus 68;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5536;MV1.101_LV1.125_Feeder6;5
MV1.101 Bus 69;node;NULL;NULL;20;0.965;1.055;NULL;coord_5386;MV1.101_Feeder6;5
MV1.101 Bus 70;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5537;MV1.101_LV1.126_Feeder6;5
MV1.101 Bus 71;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5538;MV1.101_LV2.128_Feeder7;5
MV1.101 Bus 72;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5539;MV1.101_LV3.103_Feeder7;5
MV1.101 Bus 73;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5540;MV1.101_LV4.110_Feeder7;5
MV1.101 Bus 74;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5541;MV1.101_LV3.104_Feeder7;5
MV1.101 Bus 75;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5542;MV1.101_LV1.127_Feeder7;5
MV1.101 Bus 76;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5543;MV1.101_LV1.128_Feeder7;5
MV1.101 Bus 77;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5544;MV1.101_LV1.129_Feeder7;5
MV1.101 Bus 78;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5545;MV1.101_LV2.129_Feeder8;5
MV1.101 Bus 79;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5546;MV1.101_LV2.130_Feeder8;5
MV1.101 Bus 80;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5547;MV1.101_LV3.105_Feeder8;5
MV1.101 Bus 81;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5548;MV1.101_LV2.131_Feeder8;5
MV1.101 Bus 82;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5549;MV1.101_LV3.106_Feeder8;5
MV1.101 Bus 83;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5550;MV1.101_LV3.107_Feeder8;5
MV1.101 Bus 84;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5551;MV1.101_LV2.132_Feeder8;5
MV1.101 Bus 85;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5552;MV1.101_LV2.133_Feeder8;5
MV1.101 Bus 86;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5553;MV1.101_LV2.134_Feeder8;5
MV1.101 Bus 87;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5554;MV1.101_LV1.130_Feeder8;5
MV1.101 Bus 88;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5555;MV1.101_LV1.131_Feeder8;5
MV1.101 Bus 89;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5556;MV1.101_LV1.132_Feeder8;5
MV1.101 Bus 90;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5557;MV1.101_LV1.133_Feeder8;5
MV1.101 Bus 91;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5558;MV1.101_LV1.134_Feeder8;5
MV1.101 Bus 92;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5559;MV1.101_LV1.135_Feeder8;5
MV1.101 Bus 93;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5560;MV1.101_LV2.135_Feeder8;5
MV1.101 Bus 94;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5561;MV1.101_LV2.136_Feeder8;5
MV1.101 Bus 95;busbar;NULL;NULL;20;0.965;1.055;NULL;coord_5562;MV1.101_LV2.137_Feeder8;5
