id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV1.124 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_327;LV1.124;7
LV1.124 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_327;LV1.124;7
LV1.124 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_328;LV1.124;7
LV1.124 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_328;LV1.124;7
LV1.124 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_329;LV1.124;7
LV1.124 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_329;LV1.124;7
LV1.124 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_330;LV1.124;7
LV1.124 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_330;LV1.124;7
LV1.124 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_331;LV1.124;7
LV1.124 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_331;LV1.124;7
LV1.124 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_332;LV1.124;7
LV1.124 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_332;LV1.124;7
LV1.124 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_333;LV1.124;7
LV1.124 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_333;LV1.124;7
LV1.124 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_334;LV1.124;7
LV1.124 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_335;LV1.124;7
LV1.124 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_335;LV1.124;7
MV1.101 Bus 63_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5587;LV1.124;5
LV1.125 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_336;LV1.125;7
LV1.125 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_337;LV1.125;7
LV1.125 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_337;LV1.125;7
LV1.125 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_338;LV1.125;7
LV1.125 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_339;LV1.125;7
LV1.125 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_339;LV1.125;7
LV1.125 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_339;LV1.125;7
LV1.125 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_339;LV1.125;7
LV1.125 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_339;LV1.125;7
LV1.125 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_340;LV1.125;7
LV1.125 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_341;LV1.125;7
LV1.125 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_341;LV1.125;7
LV1.125 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_342;LV1.125;7
LV1.125 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_342;LV1.125;7
LV1.125 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_343;LV1.125;7
LV1.125 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_343;LV1.125;7
LV1.125 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_344;LV1.125;7
LV1.125 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_344;LV1.125;7
LV1.125 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_345;LV1.125;7
LV1.125 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_345;LV1.125;7
LV1.125 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_346;LV1.125;7
LV1.125 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_346;LV1.125;7
LV1.125 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_347;LV1.125;7
LV1.125 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_347;LV1.125;7
LV1.125 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_348;LV1.125;7
LV1.125 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_349;LV1.125;7
LV1.125 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_349;LV1.125;7
MV1.101 Bus 68_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5588;LV1.125;5
LV1.126 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_350;LV1.126;7
LV1.126 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_351;LV1.126;7
LV1.126 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_351;LV1.126;7
LV1.126 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_352;LV1.126;7
LV1.126 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_353;LV1.126;7
LV1.126 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_353;LV1.126;7
LV1.126 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_353;LV1.126;7
LV1.126 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_353;LV1.126;7
LV1.126 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_353;LV1.126;7
LV1.126 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_354;LV1.126;7
LV1.126 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_355;LV1.126;7
LV1.126 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_355;LV1.126;7
LV1.126 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_356;LV1.126;7
LV1.126 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_356;LV1.126;7
LV1.126 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_357;LV1.126;7
LV1.126 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_357;LV1.126;7
LV1.126 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_358;LV1.126;7
LV1.126 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_358;LV1.126;7
LV1.126 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_359;LV1.126;7
LV1.126 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_359;LV1.126;7
LV1.126 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_360;LV1.126;7
LV1.126 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_360;LV1.126;7
LV1.126 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_361;LV1.126;7
LV1.126 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_361;LV1.126;7
LV1.126 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_362;LV1.126;7
LV1.126 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_363;LV1.126;7
LV1.126 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_363;LV1.126;7
MV1.101 Bus 70_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5589;LV1.126;5
LV1.127 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_364;LV1.127;7
LV1.127 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_365;LV1.127;7
LV1.127 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_365;LV1.127;7
LV1.127 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_366;LV1.127;7
LV1.127 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_367;LV1.127;7
LV1.127 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_367;LV1.127;7
LV1.127 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_367;LV1.127;7
LV1.127 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_367;LV1.127;7
LV1.127 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_367;LV1.127;7
LV1.127 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_368;LV1.127;7
LV1.127 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_369;LV1.127;7
LV1.127 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_369;LV1.127;7
LV1.127 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_370;LV1.127;7
LV1.127 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_370;LV1.127;7
LV1.127 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_371;LV1.127;7
LV1.127 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_371;LV1.127;7
LV1.127 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_372;LV1.127;7
LV1.127 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_372;LV1.127;7
LV1.127 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_373;LV1.127;7
LV1.127 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_373;LV1.127;7
LV1.127 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_374;LV1.127;7
LV1.127 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_374;LV1.127;7
LV1.127 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_375;LV1.127;7
LV1.127 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_375;LV1.127;7
LV1.127 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_376;LV1.127;7
LV1.127 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_377;LV1.127;7
LV1.127 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_377;LV1.127;7
MV1.101 Bus 75_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5590;LV1.127;5
LV1.128 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_378;LV1.128;7
LV1.128 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_379;LV1.128;7
LV1.128 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_379;LV1.128;7
LV1.128 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_380;LV1.128;7
LV1.128 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_381;LV1.128;7
LV1.128 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_381;LV1.128;7
LV1.128 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_381;LV1.128;7
LV1.128 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_381;LV1.128;7
LV1.128 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_381;LV1.128;7
LV1.128 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_382;LV1.128;7
LV1.128 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_383;LV1.128;7
LV1.128 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_383;LV1.128;7
LV1.128 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_384;LV1.128;7
LV1.128 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_384;LV1.128;7
LV1.128 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_385;LV1.128;7
LV1.128 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_385;LV1.128;7
LV1.128 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_386;LV1.128;7
LV1.128 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_386;LV1.128;7
LV1.128 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_387;LV1.128;7
LV1.128 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_387;LV1.128;7
LV1.128 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_388;LV1.128;7
LV1.128 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_388;LV1.128;7
LV1.128 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_389;LV1.128;7
LV1.128 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_389;LV1.128;7
LV1.128 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_390;LV1.128;7
LV1.128 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_391;LV1.128;7
LV1.128 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_391;LV1.128;7
MV1.101 Bus 76_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5591;LV1.128;5
LV1.129 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_392;LV1.129;7
LV1.129 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_393;LV1.129;7
LV1.129 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_393;LV1.129;7
LV1.129 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_394;LV1.129;7
LV1.129 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_395;LV1.129;7
LV1.129 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_395;LV1.129;7
LV1.129 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_395;LV1.129;7
LV1.129 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_395;LV1.129;7
LV1.129 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_395;LV1.129;7
LV1.129 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_396;LV1.129;7
LV1.129 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_397;LV1.129;7
LV1.129 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_397;LV1.129;7
LV1.129 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_398;LV1.129;7
LV1.129 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_398;LV1.129;7
LV1.129 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_399;LV1.129;7
LV1.129 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_399;LV1.129;7
LV1.129 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_400;LV1.129;7
LV1.129 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_400;LV1.129;7
LV1.129 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_401;LV1.129;7
LV1.129 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_401;LV1.129;7
LV1.129 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_402;LV1.129;7
LV1.129 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_402;LV1.129;7
LV1.129 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_403;LV1.129;7
LV1.129 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_403;LV1.129;7
LV1.129 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_404;LV1.129;7
LV1.129 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_405;LV1.129;7
LV1.129 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_405;LV1.129;7
MV1.101 Bus 77_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5592;LV1.129;5
LV1.130 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_406;LV1.130;7
LV1.130 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_407;LV1.130;7
LV1.130 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_407;LV1.130;7
LV1.130 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_408;LV1.130;7
LV1.130 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_409;LV1.130;7
LV1.130 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_409;LV1.130;7
LV1.130 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_409;LV1.130;7
LV1.130 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_409;LV1.130;7
LV1.130 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_409;LV1.130;7
LV1.130 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_410;LV1.130;7
LV1.130 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_411;LV1.130;7
LV1.130 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_411;LV1.130;7
LV1.130 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_412;LV1.130;7
LV1.130 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_412;LV1.130;7
LV1.130 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_413;LV1.130;7
LV1.130 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_413;LV1.130;7
LV1.130 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_414;LV1.130;7
LV1.130 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_414;LV1.130;7
LV1.130 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_415;LV1.130;7
LV1.130 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_415;LV1.130;7
LV1.130 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_416;LV1.130;7
LV1.130 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_416;LV1.130;7
LV1.130 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_417;LV1.130;7
LV1.130 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_417;LV1.130;7
LV1.130 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_418;LV1.130;7
LV1.130 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_419;LV1.130;7
LV1.130 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_419;LV1.130;7
MV1.101 Bus 87_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5593;LV1.130;5
LV1.131 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_420;LV1.131;7
LV1.131 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_421;LV1.131;7
LV1.131 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_421;LV1.131;7
LV1.131 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_422;LV1.131;7
LV1.131 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_423;LV1.131;7
LV1.131 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_423;LV1.131;7
LV1.131 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_423;LV1.131;7
LV1.131 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_423;LV1.131;7
LV1.131 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_423;LV1.131;7
LV1.131 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_424;LV1.131;7
LV1.131 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_425;LV1.131;7
LV1.131 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_425;LV1.131;7
LV1.131 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_426;LV1.131;7
LV1.131 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_426;LV1.131;7
LV1.131 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_427;LV1.131;7
LV1.131 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_427;LV1.131;7
LV1.131 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_428;LV1.131;7
LV1.131 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_428;LV1.131;7
LV1.131 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_429;LV1.131;7
LV1.131 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_429;LV1.131;7
LV1.131 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_430;LV1.131;7
LV1.131 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_430;LV1.131;7
LV1.131 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_431;LV1.131;7
LV1.131 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_431;LV1.131;7
LV1.131 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_432;LV1.131;7
LV1.131 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_433;LV1.131;7
LV1.131 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_433;LV1.131;7
MV1.101 Bus 88_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5594;LV1.131;5
LV1.132 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_434;LV1.132;7
LV1.132 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_435;LV1.132;7
LV1.132 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_435;LV1.132;7
LV1.132 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_436;LV1.132;7
LV1.132 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_437;LV1.132;7
LV1.132 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_437;LV1.132;7
LV1.132 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_437;LV1.132;7
LV1.132 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_437;LV1.132;7
LV1.132 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_437;LV1.132;7
LV1.132 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_438;LV1.132;7
LV1.132 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_439;LV1.132;7
LV1.132 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_439;LV1.132;7
LV1.132 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_440;LV1.132;7
LV1.132 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_440;LV1.132;7
LV1.132 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_441;LV1.132;7
LV1.132 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_441;LV1.132;7
LV1.132 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_442;LV1.132;7
LV1.132 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_442;LV1.132;7
LV1.132 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_443;LV1.132;7
LV1.132 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_443;LV1.132;7
LV1.132 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_444;LV1.132;7
LV1.132 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_444;LV1.132;7
LV1.132 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_445;LV1.132;7
LV1.132 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_445;LV1.132;7
LV1.132 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_446;LV1.132;7
LV1.132 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_447;LV1.132;7
LV1.132 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_447;LV1.132;7
MV1.101 Bus 89_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5595;LV1.132;5
LV1.133 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_448;LV1.133;7
LV1.133 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_449;LV1.133;7
LV1.133 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_449;LV1.133;7
LV1.133 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_450;LV1.133;7
LV1.133 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_451;LV1.133;7
LV1.133 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_451;LV1.133;7
LV1.133 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_451;LV1.133;7
LV1.133 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_451;LV1.133;7
LV1.133 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_451;LV1.133;7
LV1.133 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_452;LV1.133;7
LV1.133 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_453;LV1.133;7
LV1.133 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_453;LV1.133;7
LV1.133 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_454;LV1.133;7
LV1.133 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_454;LV1.133;7
LV1.133 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_455;LV1.133;7
LV1.133 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_455;LV1.133;7
LV1.133 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_456;LV1.133;7
LV1.133 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_456;LV1.133;7
LV1.133 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_457;LV1.133;7
LV1.133 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_457;LV1.133;7
LV1.133 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_458;LV1.133;7
LV1.133 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_458;LV1.133;7
LV1.133 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_459;LV1.133;7
LV1.133 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_459;LV1.133;7
LV1.133 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_460;LV1.133;7
LV1.133 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_461;LV1.133;7
LV1.133 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_461;LV1.133;7
MV1.101 Bus 90_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5596;LV1.133;5
LV1.134 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_462;LV1.134;7
LV1.134 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_463;LV1.134;7
LV1.134 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_463;LV1.134;7
LV1.134 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_464;LV1.134;7
LV1.134 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_465;LV1.134;7
LV1.134 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_465;LV1.134;7
LV1.134 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_465;LV1.134;7
LV1.134 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_465;LV1.134;7
LV1.134 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_465;LV1.134;7
LV1.134 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_466;LV1.134;7
LV1.134 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_467;LV1.134;7
LV1.134 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_467;LV1.134;7
LV1.134 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_468;LV1.134;7
LV1.134 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_468;LV1.134;7
LV1.134 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_469;LV1.134;7
LV1.134 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_469;LV1.134;7
LV1.134 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_470;LV1.134;7
LV1.134 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_470;LV1.134;7
LV1.134 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_471;LV1.134;7
LV1.134 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_471;LV1.134;7
LV1.134 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_472;LV1.134;7
LV1.134 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_472;LV1.134;7
LV1.134 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_473;LV1.134;7
LV1.134 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_473;LV1.134;7
LV1.134 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_474;LV1.134;7
LV1.134 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_475;LV1.134;7
LV1.134 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_475;LV1.134;7
MV1.101 Bus 91_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5597;LV1.134;5
LV1.135 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_476;LV1.135;7
LV1.135 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_477;LV1.135;7
LV1.135 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_477;LV1.135;7
LV1.135 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_478;LV1.135;7
LV1.135 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_479;LV1.135;7
LV1.135 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_479;LV1.135;7
LV1.135 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_479;LV1.135;7
LV1.135 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_479;LV1.135;7
LV1.135 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_479;LV1.135;7
LV1.135 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_480;LV1.135;7
LV1.135 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_481;LV1.135;7
LV1.135 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_481;LV1.135;7
LV1.135 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_482;LV1.135;7
LV1.135 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_482;LV1.135;7
LV1.135 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_483;LV1.135;7
LV1.135 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_483;LV1.135;7
LV1.135 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_484;LV1.135;7
LV1.135 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_484;LV1.135;7
LV1.135 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_485;LV1.135;7
LV1.135 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_485;LV1.135;7
LV1.135 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_486;LV1.135;7
LV1.135 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_486;LV1.135;7
LV1.135 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_487;LV1.135;7
LV1.135 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_487;LV1.135;7
LV1.135 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_488;LV1.135;7
LV1.135 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_489;LV1.135;7
LV1.135 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_489;LV1.135;7
MV1.101 Bus 92_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5598;LV1.135;5
LV1.136 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_490;LV1.136;7
LV1.136 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_491;LV1.136;7
LV1.136 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_491;LV1.136;7
LV1.136 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_492;LV1.136;7
LV1.136 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_493;LV1.136;7
LV1.136 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_493;LV1.136;7
LV1.136 Bus 4_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_493;LV1.136;7
LV1.136 Bus 4_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_493;LV1.136;7
LV1.136 Bus 4_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_493;LV1.136;7
LV1.136 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_494;LV1.136;7
LV1.136 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_495;LV1.136;7
LV1.136 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_495;LV1.136;7
LV1.136 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_496;LV1.136;7
LV1.136 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_496;LV1.136;7
LV1.136 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_497;LV1.136;7
LV1.136 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_497;LV1.136;7
LV1.136 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_498;LV1.136;7
LV1.136 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_498;LV1.136;7
LV1.136 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_499;LV1.136;7
LV1.136 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_499;LV1.136;7
LV1.136 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_500;LV1.136;7
LV1.136 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_500;LV1.136;7
LV1.136 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_501;LV1.136;7
LV1.136 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_501;LV1.136;7
LV1.136 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_502;LV1.136;7
LV1.136 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_503;LV1.136;7
LV1.136 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_503;LV1.136;7
MV1.101 Bus 96_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5599;LV1.136;5
LV2.101 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_504;LV2.101;7
LV2.101 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_504;LV2.101;7
LV2.101 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_505;LV2.101;7
LV2.101 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_505;LV2.101;7
LV2.101 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_506;LV2.101;7
LV2.101 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_506;LV2.101;7
LV2.101 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_507;LV2.101;7
LV2.101 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_507;LV2.101;7
LV2.101 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_508;LV2.101;7
LV2.101 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_508;LV2.101;7
LV2.101 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_509;LV2.101;7
LV2.101 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_509;LV2.101;7
LV2.101 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_510;LV2.101;7
LV2.101 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_510;LV2.101;7
LV2.101 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_511;LV2.101;7
LV2.101 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_511;LV2.101;7
LV2.101 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_512;LV2.101;7
LV2.101 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_512;LV2.101;7
LV2.101 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_513;LV2.101;7
LV2.101 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_513;LV2.101;7
LV2.101 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_514;LV2.101;7
LV2.101 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_514;LV2.101;7
LV2.101 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_515;LV2.101;7
LV2.101 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_515;LV2.101;7
LV2.101 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_516;LV2.101;7
LV2.101 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_516;LV2.101;7
LV2.101 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_517;LV2.101;7
LV2.101 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_517;LV2.101;7
LV2.101 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_518;LV2.101;7
LV2.101 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_518;LV2.101;7
LV2.101 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_519;LV2.101;7
LV2.101 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_519;LV2.101;7
LV2.101 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_520;LV2.101;7
LV2.101 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_520;LV2.101;7
LV2.101 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_521;LV2.101;7
LV2.101 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_521;LV2.101;7
LV2.101 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_522;LV2.101;7
LV2.101 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_522;LV2.101;7
LV2.101 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_523;LV2.101;7
LV2.101 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_523;LV2.101;7
LV2.101 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_524;LV2.101;7
LV2.101 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_524;LV2.101;7
LV2.101 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_525;LV2.101;7
LV2.101 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_525;LV2.101;7
LV2.101 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_526;LV2.101;7
LV2.101 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_526;LV2.101;7
LV2.101 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_526;LV2.101;7
LV2.101 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_527;LV2.101;7
LV2.101 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_527;LV2.101;7
LV2.101 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_528;LV2.101;7
LV2.101 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_528;LV2.101;7
LV2.101 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_529;LV2.101;7
LV2.101 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_529;LV2.101;7
LV2.101 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_530;LV2.101;7
LV2.101 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_531;LV2.101;7
LV2.101 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_531;LV2.101;7
LV2.101 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_532;LV2.101;7
LV2.101 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_532;LV2.101;7
LV2.101 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_533;LV2.101;7
LV2.101 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_533;LV2.101;7
LV2.101 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_534;LV2.101;7
LV2.101 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_534;LV2.101;7
LV2.101 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_535;LV2.101;7
LV2.101 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_536;LV2.101;7
LV2.101 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_536;LV2.101;7
LV2.101 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_537;LV2.101;7
LV2.101 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_537;LV2.101;7
LV2.101 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_538;LV2.101;7
LV2.101 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_538;LV2.101;7
LV2.101 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_539;LV2.101;7
LV2.101 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_539;LV2.101;7
LV2.101 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_540;LV2.101;7
LV2.101 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_540;LV2.101;7
LV2.101 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_541;LV2.101;7
LV2.101 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_541;LV2.101;7
LV2.101 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_542;LV2.101;7
LV2.101 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_542;LV2.101;7
LV2.101 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_543;LV2.101;7
LV2.101 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_543;LV2.101;7
LV2.101 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_544;LV2.101;7
LV2.101 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_544;LV2.101;7
LV2.101 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_545;LV2.101;7
LV2.101 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_545;LV2.101;7
LV2.101 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_546;LV2.101;7
LV2.101 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_546;LV2.101;7
LV2.101 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_547;LV2.101;7
LV2.101 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_547;LV2.101;7
LV2.101 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_548;LV2.101;7
LV2.101 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_548;LV2.101;7
LV2.101 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_549;LV2.101;7
LV2.101 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_549;LV2.101;7
LV2.101 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_550;LV2.101;7
LV2.101 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_550;LV2.101;7
LV2.101 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_551;LV2.101;7
LV2.101 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_551;LV2.101;7
LV2.101 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_552;LV2.101;7
LV2.101 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_552;LV2.101;7
LV2.101 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_553;LV2.101;7
LV2.101 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_553;LV2.101;7
LV2.101 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_554;LV2.101;7
LV2.101 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_554;LV2.101;7
LV2.101 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_555;LV2.101;7
LV2.101 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_555;LV2.101;7
LV2.101 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_556;LV2.101;7
LV2.101 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_556;LV2.101;7
LV2.101 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_557;LV2.101;7
LV2.101 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_557;LV2.101;7
LV2.101 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_558;LV2.101;7
LV2.101 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_559;LV2.101;7
LV2.101 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_559;LV2.101;7
LV2.101 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_560;LV2.101;7
LV2.101 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_560;LV2.101;7
LV2.101 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_561;LV2.101;7
LV2.101 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_561;LV2.101;7
LV2.101 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_562;LV2.101;7
LV2.101 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_563;LV2.101;7
LV2.101 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_563;LV2.101;7
LV2.101 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_564;LV2.101;7
LV2.101 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_564;LV2.101;7
LV2.101 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_565;LV2.101;7
LV2.101 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_565;LV2.101;7
LV2.101 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_566;LV2.101;7
LV2.101 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_566;LV2.101;7
LV2.101 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_566;LV2.101;7
LV2.101 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_566;LV2.101;7
LV2.101 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_566;LV2.101;7
LV2.101 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_567;LV2.101;7
LV2.101 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_567;LV2.101;7
LV2.101 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_568;LV2.101;7
LV2.101 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_568;LV2.101;7
LV2.101 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_569;LV2.101;7
LV2.101 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_570;LV2.101;7
LV2.101 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_570;LV2.101;7
LV2.101 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_571;LV2.101;7
LV2.101 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_571;LV2.101;7
LV2.101 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_572;LV2.101;7
LV2.101 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_572;LV2.101;7
LV2.101 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_573;LV2.101;7
LV2.101 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_574;LV2.101;7
LV2.101 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_574;LV2.101;7
LV2.101 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_575;LV2.101;7
LV2.101 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_575;LV2.101;7
LV2.101 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_576;LV2.101;7
LV2.101 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_576;LV2.101;7
LV2.101 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_577;LV2.101;7
LV2.101 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_577;LV2.101;7
LV2.101 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_578;LV2.101;7
LV2.101 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_578;LV2.101;7
LV2.101 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_579;LV2.101;7
LV2.101 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_579;LV2.101;7
LV2.101 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_579;LV2.101;7
LV2.101 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_580;LV2.101;7
LV2.101 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_580;LV2.101;7
LV2.101 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_581;LV2.101;7
LV2.101 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_581;LV2.101;7
LV2.101 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_582;LV2.101;7
LV2.101 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_582;LV2.101;7
LV2.101 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_583;LV2.101;7
LV2.101 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_583;LV2.101;7
LV2.101 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_584;LV2.101;7
LV2.101 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_584;LV2.101;7
LV2.101 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_585;LV2.101;7
LV2.101 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_585;LV2.101;7
LV2.101 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_586;LV2.101;7
LV2.101 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_586;LV2.101;7
LV2.101 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_587;LV2.101;7
LV2.101 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_587;LV2.101;7
LV2.101 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_588;LV2.101;7
LV2.101 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_588;LV2.101;7
LV2.101 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_589;LV2.101;7
LV2.101 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_589;LV2.101;7
LV2.101 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_590;LV2.101;7
LV2.101 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_590;LV2.101;7
LV2.101 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_591;LV2.101;7
LV2.101 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_591;LV2.101;7
LV2.101 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_592;LV2.101;7
LV2.101 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_592;LV2.101;7
LV2.101 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_593;LV2.101;7
LV2.101 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_593;LV2.101;7
LV2.101 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_594;LV2.101;7
LV2.101 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_594;LV2.101;7
LV2.101 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_595;LV2.101;7
LV2.101 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_595;LV2.101;7
LV2.101 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_596;LV2.101;7
LV2.101 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_596;LV2.101;7
LV2.101 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_597;LV2.101;7
LV2.101 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_597;LV2.101;7
LV2.101 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_598;LV2.101;7
LV2.101 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_598;LV2.101;7
LV2.101 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_599;LV2.101;7
LV2.101 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_599;LV2.101;7
MV1.101 Bus 8_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5600;LV2.101;5
LV2.102 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_600;LV2.102;7
LV2.102 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_600;LV2.102;7
LV2.102 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_601;LV2.102;7
LV2.102 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_601;LV2.102;7
LV2.102 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_602;LV2.102;7
LV2.102 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_602;LV2.102;7
LV2.102 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_603;LV2.102;7
LV2.102 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_603;LV2.102;7
LV2.102 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_604;LV2.102;7
LV2.102 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_604;LV2.102;7
LV2.102 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_605;LV2.102;7
LV2.102 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_605;LV2.102;7
LV2.102 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_606;LV2.102;7
LV2.102 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_606;LV2.102;7
LV2.102 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_607;LV2.102;7
LV2.102 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_607;LV2.102;7
LV2.102 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_608;LV2.102;7
LV2.102 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_608;LV2.102;7
LV2.102 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_609;LV2.102;7
LV2.102 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_609;LV2.102;7
LV2.102 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_610;LV2.102;7
LV2.102 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_610;LV2.102;7
LV2.102 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_611;LV2.102;7
LV2.102 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_611;LV2.102;7
LV2.102 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_612;LV2.102;7
LV2.102 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_612;LV2.102;7
LV2.102 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_613;LV2.102;7
LV2.102 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_613;LV2.102;7
LV2.102 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_614;LV2.102;7
LV2.102 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_614;LV2.102;7
LV2.102 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_615;LV2.102;7
LV2.102 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_615;LV2.102;7
LV2.102 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_616;LV2.102;7
LV2.102 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_616;LV2.102;7
LV2.102 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_617;LV2.102;7
LV2.102 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_617;LV2.102;7
LV2.102 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_618;LV2.102;7
LV2.102 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_618;LV2.102;7
LV2.102 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_619;LV2.102;7
LV2.102 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_619;LV2.102;7
LV2.102 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_620;LV2.102;7
LV2.102 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_620;LV2.102;7
LV2.102 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_621;LV2.102;7
LV2.102 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_621;LV2.102;7
LV2.102 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_622;LV2.102;7
LV2.102 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_622;LV2.102;7
LV2.102 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_622;LV2.102;7
LV2.102 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_623;LV2.102;7
LV2.102 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_623;LV2.102;7
LV2.102 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_624;LV2.102;7
LV2.102 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_624;LV2.102;7
LV2.102 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_625;LV2.102;7
LV2.102 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_625;LV2.102;7
LV2.102 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_626;LV2.102;7
LV2.102 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_627;LV2.102;7
LV2.102 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_627;LV2.102;7
LV2.102 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_628;LV2.102;7
LV2.102 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_628;LV2.102;7
LV2.102 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_629;LV2.102;7
LV2.102 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_629;LV2.102;7
LV2.102 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_630;LV2.102;7
LV2.102 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_630;LV2.102;7
LV2.102 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_631;LV2.102;7
LV2.102 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_632;LV2.102;7
LV2.102 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_632;LV2.102;7
LV2.102 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_633;LV2.102;7
LV2.102 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_633;LV2.102;7
LV2.102 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_634;LV2.102;7
LV2.102 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_634;LV2.102;7
LV2.102 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_635;LV2.102;7
LV2.102 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_635;LV2.102;7
LV2.102 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_636;LV2.102;7
LV2.102 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_636;LV2.102;7
LV2.102 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_637;LV2.102;7
LV2.102 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_637;LV2.102;7
LV2.102 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_638;LV2.102;7
LV2.102 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_638;LV2.102;7
LV2.102 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_639;LV2.102;7
LV2.102 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_639;LV2.102;7
LV2.102 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_640;LV2.102;7
LV2.102 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_640;LV2.102;7
LV2.102 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_641;LV2.102;7
LV2.102 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_641;LV2.102;7
LV2.102 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_642;LV2.102;7
LV2.102 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_642;LV2.102;7
LV2.102 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_643;LV2.102;7
LV2.102 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_643;LV2.102;7
LV2.102 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_644;LV2.102;7
LV2.102 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_644;LV2.102;7
LV2.102 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_645;LV2.102;7
LV2.102 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_645;LV2.102;7
LV2.102 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_646;LV2.102;7
LV2.102 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_646;LV2.102;7
LV2.102 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_647;LV2.102;7
LV2.102 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_647;LV2.102;7
LV2.102 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_648;LV2.102;7
LV2.102 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_648;LV2.102;7
LV2.102 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_649;LV2.102;7
LV2.102 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_649;LV2.102;7
LV2.102 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_650;LV2.102;7
LV2.102 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_650;LV2.102;7
LV2.102 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_651;LV2.102;7
LV2.102 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_651;LV2.102;7
LV2.102 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_652;LV2.102;7
LV2.102 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_652;LV2.102;7
