id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.102 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_653;LV2.102;7
LV2.102 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_653;LV2.102;7
LV2.102 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_654;LV2.102;7
LV2.102 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_655;LV2.102;7
LV2.102 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_655;LV2.102;7
LV2.102 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_656;LV2.102;7
LV2.102 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_656;LV2.102;7
LV2.102 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_657;LV2.102;7
LV2.102 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_657;LV2.102;7
LV2.102 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_658;LV2.102;7
LV2.102 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_659;LV2.102;7
LV2.102 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_659;LV2.102;7
LV2.102 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_660;LV2.102;7
LV2.102 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_660;LV2.102;7
LV2.102 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_661;LV2.102;7
LV2.102 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_661;LV2.102;7
LV2.102 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_662;LV2.102;7
LV2.102 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_662;LV2.102;7
LV2.102 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_662;LV2.102;7
LV2.102 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_662;LV2.102;7
LV2.102 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_662;LV2.102;7
LV2.102 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_663;LV2.102;7
LV2.102 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_663;LV2.102;7
LV2.102 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_664;LV2.102;7
LV2.102 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_664;LV2.102;7
LV2.102 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_665;LV2.102;7
LV2.102 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_666;LV2.102;7
LV2.102 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_666;LV2.102;7
LV2.102 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_667;LV2.102;7
LV2.102 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_667;LV2.102;7
LV2.102 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_668;LV2.102;7
LV2.102 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_668;LV2.102;7
LV2.102 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_669;LV2.102;7
LV2.102 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_670;LV2.102;7
LV2.102 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_670;LV2.102;7
LV2.102 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_671;LV2.102;7
LV2.102 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_671;LV2.102;7
LV2.102 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_672;LV2.102;7
LV2.102 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_672;LV2.102;7
LV2.102 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_673;LV2.102;7
LV2.102 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_673;LV2.102;7
LV2.102 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_674;LV2.102;7
LV2.102 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_674;LV2.102;7
LV2.102 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_675;LV2.102;7
LV2.102 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_675;LV2.102;7
LV2.102 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_675;LV2.102;7
LV2.102 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_676;LV2.102;7
LV2.102 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_676;LV2.102;7
LV2.102 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_677;LV2.102;7
LV2.102 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_677;LV2.102;7
LV2.102 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_678;LV2.102;7
LV2.102 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_678;LV2.102;7
LV2.102 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_679;LV2.102;7
LV2.102 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_679;LV2.102;7
LV2.102 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_680;LV2.102;7
LV2.102 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_680;LV2.102;7
LV2.102 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_681;LV2.102;7
LV2.102 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_681;LV2.102;7
LV2.102 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_682;LV2.102;7
LV2.102 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_682;LV2.102;7
LV2.102 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_683;LV2.102;7
LV2.102 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_683;LV2.102;7
LV2.102 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_684;LV2.102;7
LV2.102 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_684;LV2.102;7
LV2.102 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_685;LV2.102;7
LV2.102 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_685;LV2.102;7
LV2.102 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_686;LV2.102;7
LV2.102 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_686;LV2.102;7
LV2.102 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_687;LV2.102;7
LV2.102 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_687;LV2.102;7
LV2.102 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_688;LV2.102;7
LV2.102 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_688;LV2.102;7
LV2.102 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_689;LV2.102;7
LV2.102 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_689;LV2.102;7
LV2.102 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_690;LV2.102;7
LV2.102 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_690;LV2.102;7
LV2.102 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_691;LV2.102;7
LV2.102 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_691;LV2.102;7
LV2.102 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_692;LV2.102;7
LV2.102 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_692;LV2.102;7
LV2.102 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_693;LV2.102;7
LV2.102 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_693;LV2.102;7
LV2.102 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_694;LV2.102;7
LV2.102 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_694;LV2.102;7
LV2.102 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_695;LV2.102;7
LV2.102 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_695;LV2.102;7
MV1.101 Bus 9_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5601;LV2.102;5
LV2.103 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_696;LV2.103;7
LV2.103 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_696;LV2.103;7
LV2.103 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_697;LV2.103;7
LV2.103 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_697;LV2.103;7
LV2.103 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_698;LV2.103;7
LV2.103 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_698;LV2.103;7
LV2.103 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_699;LV2.103;7
LV2.103 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_699;LV2.103;7
LV2.103 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_700;LV2.103;7
LV2.103 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_700;LV2.103;7
LV2.103 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_701;LV2.103;7
LV2.103 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_701;LV2.103;7
LV2.103 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_702;LV2.103;7
LV2.103 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_702;LV2.103;7
LV2.103 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_703;LV2.103;7
LV2.103 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_703;LV2.103;7
LV2.103 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_704;LV2.103;7
LV2.103 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_704;LV2.103;7
LV2.103 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_705;LV2.103;7
LV2.103 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_705;LV2.103;7
LV2.103 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_706;LV2.103;7
LV2.103 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_706;LV2.103;7
LV2.103 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_707;LV2.103;7
LV2.103 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_707;LV2.103;7
LV2.103 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_708;LV2.103;7
LV2.103 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_708;LV2.103;7
LV2.103 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_709;LV2.103;7
LV2.103 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_709;LV2.103;7
LV2.103 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_710;LV2.103;7
LV2.103 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_710;LV2.103;7
LV2.103 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_711;LV2.103;7
LV2.103 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_711;LV2.103;7
LV2.103 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_712;LV2.103;7
LV2.103 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_712;LV2.103;7
LV2.103 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_713;LV2.103;7
LV2.103 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_713;LV2.103;7
LV2.103 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_714;LV2.103;7
LV2.103 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_714;LV2.103;7
LV2.103 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_715;LV2.103;7
LV2.103 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_715;LV2.103;7
LV2.103 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_716;LV2.103;7
LV2.103 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_716;LV2.103;7
LV2.103 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_717;LV2.103;7
LV2.103 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_717;LV2.103;7
LV2.103 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_718;LV2.103;7
LV2.103 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_718;LV2.103;7
LV2.103 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_718;LV2.103;7
LV2.103 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_719;LV2.103;7
LV2.103 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_719;LV2.103;7
LV2.103 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_720;LV2.103;7
LV2.103 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_720;LV2.103;7
LV2.103 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_721;LV2.103;7
LV2.103 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_721;LV2.103;7
LV2.103 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_722;LV2.103;7
LV2.103 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_723;LV2.103;7
LV2.103 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_723;LV2.103;7
LV2.103 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_724;LV2.103;7
LV2.103 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_724;LV2.103;7
LV2.103 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_725;LV2.103;7
LV2.103 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_725;LV2.103;7
LV2.103 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_726;LV2.103;7
LV2.103 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_726;LV2.103;7
LV2.103 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_727;LV2.103;7
LV2.103 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_728;LV2.103;7
LV2.103 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_728;LV2.103;7
LV2.103 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_729;LV2.103;7
LV2.103 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_729;LV2.103;7
LV2.103 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_730;LV2.103;7
LV2.103 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_730;LV2.103;7
LV2.103 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_731;LV2.103;7
LV2.103 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_731;LV2.103;7
LV2.103 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_732;LV2.103;7
LV2.103 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_732;LV2.103;7
LV2.103 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_733;LV2.103;7
LV2.103 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_733;LV2.103;7
LV2.103 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_734;LV2.103;7
LV2.103 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_734;LV2.103;7
LV2.103 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_735;LV2.103;7
LV2.103 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_735;LV2.103;7
LV2.103 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_736;LV2.103;7
LV2.103 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_736;LV2.103;7
LV2.103 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_737;LV2.103;7
LV2.103 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_737;LV2.103;7
LV2.103 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_738;LV2.103;7
LV2.103 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_738;LV2.103;7
LV2.103 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_739;LV2.103;7
LV2.103 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_739;LV2.103;7
LV2.103 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_740;LV2.103;7
LV2.103 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_740;LV2.103;7
LV2.103 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_741;LV2.103;7
LV2.103 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_741;LV2.103;7
LV2.103 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_742;LV2.103;7
LV2.103 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_742;LV2.103;7
LV2.103 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_743;LV2.103;7
LV2.103 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_743;LV2.103;7
LV2.103 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_744;LV2.103;7
LV2.103 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_744;LV2.103;7
LV2.103 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_745;LV2.103;7
LV2.103 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_745;LV2.103;7
LV2.103 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_746;LV2.103;7
LV2.103 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_746;LV2.103;7
LV2.103 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_747;LV2.103;7
LV2.103 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_747;LV2.103;7
LV2.103 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_748;LV2.103;7
LV2.103 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_748;LV2.103;7
LV2.103 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_749;LV2.103;7
LV2.103 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_749;LV2.103;7
LV2.103 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_750;LV2.103;7
LV2.103 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_751;LV2.103;7
LV2.103 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_751;LV2.103;7
LV2.103 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_752;LV2.103;7
LV2.103 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_752;LV2.103;7
LV2.103 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_753;LV2.103;7
LV2.103 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_753;LV2.103;7
LV2.103 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_754;LV2.103;7
LV2.103 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_755;LV2.103;7
LV2.103 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_755;LV2.103;7
LV2.103 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_756;LV2.103;7
LV2.103 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_756;LV2.103;7
LV2.103 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_757;LV2.103;7
LV2.103 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_757;LV2.103;7
LV2.103 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_758;LV2.103;7
LV2.103 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_758;LV2.103;7
LV2.103 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_758;LV2.103;7
LV2.103 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_758;LV2.103;7
LV2.103 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_758;LV2.103;7
LV2.103 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_759;LV2.103;7
LV2.103 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_759;LV2.103;7
LV2.103 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_760;LV2.103;7
LV2.103 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_760;LV2.103;7
LV2.103 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_761;LV2.103;7
LV2.103 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_762;LV2.103;7
LV2.103 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_762;LV2.103;7
LV2.103 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_763;LV2.103;7
LV2.103 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_763;LV2.103;7
LV2.103 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_764;LV2.103;7
LV2.103 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_764;LV2.103;7
LV2.103 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_765;LV2.103;7
LV2.103 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_766;LV2.103;7
LV2.103 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_766;LV2.103;7
LV2.103 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_767;LV2.103;7
LV2.103 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_767;LV2.103;7
LV2.103 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_768;LV2.103;7
LV2.103 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_768;LV2.103;7
LV2.103 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_769;LV2.103;7
LV2.103 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_769;LV2.103;7
LV2.103 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_770;LV2.103;7
LV2.103 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_770;LV2.103;7
LV2.103 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_771;LV2.103;7
LV2.103 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_771;LV2.103;7
LV2.103 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_771;LV2.103;7
LV2.103 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_772;LV2.103;7
LV2.103 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_772;LV2.103;7
LV2.103 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_773;LV2.103;7
LV2.103 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_773;LV2.103;7
LV2.103 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_774;LV2.103;7
LV2.103 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_774;LV2.103;7
LV2.103 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_775;LV2.103;7
LV2.103 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_775;LV2.103;7
LV2.103 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_776;LV2.103;7
LV2.103 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_776;LV2.103;7
LV2.103 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_777;LV2.103;7
LV2.103 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_777;LV2.103;7
LV2.103 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_778;LV2.103;7
LV2.103 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_778;LV2.103;7
LV2.103 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_779;LV2.103;7
LV2.103 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_779;LV2.103;7
LV2.103 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_780;LV2.103;7
LV2.103 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_780;LV2.103;7
LV2.103 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_781;LV2.103;7
LV2.103 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_781;LV2.103;7
LV2.103 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_782;LV2.103;7
LV2.103 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_782;LV2.103;7
LV2.103 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_783;LV2.103;7
LV2.103 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_783;LV2.103;7
LV2.103 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_784;LV2.103;7
LV2.103 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_784;LV2.103;7
LV2.103 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_785;LV2.103;7
LV2.103 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_785;LV2.103;7
LV2.103 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_786;LV2.103;7
LV2.103 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_786;LV2.103;7
LV2.103 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_787;LV2.103;7
LV2.103 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_787;LV2.103;7
LV2.103 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_788;LV2.103;7
LV2.103 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_788;LV2.103;7
LV2.103 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_789;LV2.103;7
LV2.103 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_789;LV2.103;7
LV2.103 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_790;LV2.103;7
LV2.103 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_790;LV2.103;7
LV2.103 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_791;LV2.103;7
LV2.103 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_791;LV2.103;7
MV1.101 Bus 10_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5602;LV2.103;5
LV2.104 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_792;LV2.104;7
LV2.104 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_792;LV2.104;7
LV2.104 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_793;LV2.104;7
LV2.104 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_793;LV2.104;7
LV2.104 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_794;LV2.104;7
LV2.104 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_794;LV2.104;7
LV2.104 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_795;LV2.104;7
LV2.104 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_795;LV2.104;7
LV2.104 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_796;LV2.104;7
LV2.104 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_796;LV2.104;7
LV2.104 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_797;LV2.104;7
LV2.104 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_797;LV2.104;7
LV2.104 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_798;LV2.104;7
LV2.104 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_798;LV2.104;7
LV2.104 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_799;LV2.104;7
LV2.104 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_799;LV2.104;7
LV2.104 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_800;LV2.104;7
LV2.104 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_800;LV2.104;7
LV2.104 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_801;LV2.104;7
LV2.104 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_801;LV2.104;7
LV2.104 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_802;LV2.104;7
LV2.104 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_802;LV2.104;7
LV2.104 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_803;LV2.104;7
LV2.104 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_803;LV2.104;7
LV2.104 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_804;LV2.104;7
LV2.104 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_804;LV2.104;7
LV2.104 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_805;LV2.104;7
LV2.104 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_805;LV2.104;7
LV2.104 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_806;LV2.104;7
LV2.104 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_806;LV2.104;7
LV2.104 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_807;LV2.104;7
LV2.104 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_807;LV2.104;7
LV2.104 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_808;LV2.104;7
LV2.104 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_808;LV2.104;7
LV2.104 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_809;LV2.104;7
LV2.104 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_809;LV2.104;7
LV2.104 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_810;LV2.104;7
LV2.104 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_810;LV2.104;7
LV2.104 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_811;LV2.104;7
LV2.104 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_811;LV2.104;7
LV2.104 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_812;LV2.104;7
LV2.104 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_812;LV2.104;7
LV2.104 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_813;LV2.104;7
LV2.104 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_813;LV2.104;7
LV2.104 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_814;LV2.104;7
LV2.104 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_814;LV2.104;7
LV2.104 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_814;LV2.104;7
LV2.104 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_815;LV2.104;7
LV2.104 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_815;LV2.104;7
LV2.104 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_816;LV2.104;7
LV2.104 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_816;LV2.104;7
LV2.104 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_817;LV2.104;7
LV2.104 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_817;LV2.104;7
LV2.104 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_818;LV2.104;7
LV2.104 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_819;LV2.104;7
LV2.104 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_819;LV2.104;7
LV2.104 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_820;LV2.104;7
LV2.104 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_820;LV2.104;7
LV2.104 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_821;LV2.104;7
LV2.104 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_821;LV2.104;7
LV2.104 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_822;LV2.104;7
LV2.104 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_822;LV2.104;7
LV2.104 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_823;LV2.104;7
LV2.104 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_824;LV2.104;7
LV2.104 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_824;LV2.104;7
LV2.104 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_825;LV2.104;7
LV2.104 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_825;LV2.104;7
LV2.104 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_826;LV2.104;7
LV2.104 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_826;LV2.104;7
LV2.104 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_827;LV2.104;7
LV2.104 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_827;LV2.104;7
LV2.104 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_828;LV2.104;7
LV2.104 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_828;LV2.104;7
LV2.104 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_829;LV2.104;7
LV2.104 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_829;LV2.104;7
LV2.104 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_830;LV2.104;7
LV2.104 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_830;LV2.104;7
LV2.104 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_831;LV2.104;7
LV2.104 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_831;LV2.104;7
LV2.104 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_832;LV2.104;7
LV2.104 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_832;LV2.104;7
LV2.104 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_833;LV2.104;7
LV2.104 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_833;LV2.104;7
LV2.104 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_834;LV2.104;7
LV2.104 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_834;LV2.104;7
LV2.104 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_835;LV2.104;7
LV2.104 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_835;LV2.104;7
LV2.104 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_836;LV2.104;7
LV2.104 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_836;LV2.104;7
LV2.104 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_837;LV2.104;7
LV2.104 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_837;LV2.104;7
LV2.104 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_838;LV2.104;7
LV2.104 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_838;LV2.104;7
LV2.104 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_839;LV2.104;7
LV2.104 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_839;LV2.104;7
LV2.104 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_840;LV2.104;7
LV2.104 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_840;LV2.104;7
LV2.104 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_841;LV2.104;7
LV2.104 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_841;LV2.104;7
LV2.104 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_842;LV2.104;7
LV2.104 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_842;LV2.104;7
LV2.104 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_843;LV2.104;7
LV2.104 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_843;LV2.104;7
LV2.104 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_844;LV2.104;7
LV2.104 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_844;LV2.104;7
LV2.104 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_845;LV2.104;7
LV2.104 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_845;LV2.104;7
LV2.104 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_846;LV2.104;7
LV2.104 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_847;LV2.104;7
LV2.104 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_847;LV2.104;7
LV2.104 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_848;LV2.104;7
LV2.104 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_848;LV2.104;7
LV2.104 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_849;LV2.104;7
LV2.104 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_849;LV2.104;7
LV2.104 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_850;LV2.104;7
LV2.104 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_851;LV2.104;7
LV2.104 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_851;LV2.104;7
LV2.104 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_852;LV2.104;7
LV2.104 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_852;LV2.104;7
LV2.104 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_853;LV2.104;7
LV2.104 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_853;LV2.104;7
LV2.104 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_854;LV2.104;7
LV2.104 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_854;LV2.104;7
LV2.104 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_854;LV2.104;7
LV2.104 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_854;LV2.104;7
LV2.104 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_854;LV2.104;7
LV2.104 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_855;LV2.104;7
LV2.104 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_855;LV2.104;7
LV2.104 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_856;LV2.104;7
LV2.104 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_856;LV2.104;7
LV2.104 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_857;LV2.104;7
LV2.104 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_858;LV2.104;7
LV2.104 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_858;LV2.104;7
LV2.104 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_859;LV2.104;7
LV2.104 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_859;LV2.104;7
LV2.104 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_860;LV2.104;7
LV2.104 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_860;LV2.104;7
LV2.104 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_861;LV2.104;7
LV2.104 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_862;LV2.104;7
LV2.104 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_862;LV2.104;7
LV2.104 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_863;LV2.104;7
LV2.104 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_863;LV2.104;7
LV2.104 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_864;LV2.104;7
LV2.104 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_864;LV2.104;7
LV2.104 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_865;LV2.104;7
LV2.104 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_865;LV2.104;7
LV2.104 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_866;LV2.104;7
LV2.104 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_866;LV2.104;7
LV2.104 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_867;LV2.104;7
LV2.104 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_867;LV2.104;7
LV2.104 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_867;LV2.104;7
LV2.104 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_868;LV2.104;7
LV2.104 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_868;LV2.104;7
LV2.104 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_869;LV2.104;7
LV2.104 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_869;LV2.104;7
LV2.104 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_870;LV2.104;7
LV2.104 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_870;LV2.104;7
LV2.104 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_871;LV2.104;7
LV2.104 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_871;LV2.104;7
LV2.104 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_872;LV2.104;7
LV2.104 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_872;LV2.104;7
LV2.104 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_873;LV2.104;7
LV2.104 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_873;LV2.104;7
LV2.104 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_874;LV2.104;7
LV2.104 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_874;LV2.104;7
LV2.104 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_875;LV2.104;7
LV2.104 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_875;LV2.104;7
LV2.104 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_876;LV2.104;7
LV2.104 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_876;LV2.104;7
LV2.104 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_877;LV2.104;7
LV2.104 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_877;LV2.104;7
LV2.104 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_878;LV2.104;7
LV2.104 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_878;LV2.104;7
LV2.104 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_879;LV2.104;7
LV2.104 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_879;LV2.104;7
LV2.104 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_880;LV2.104;7
LV2.104 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_880;LV2.104;7
LV2.104 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_881;LV2.104;7
LV2.104 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_881;LV2.104;7
LV2.104 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_882;LV2.104;7
LV2.104 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_882;LV2.104;7
LV2.104 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_883;LV2.104;7
LV2.104 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_883;LV2.104;7
LV2.104 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_884;LV2.104;7
LV2.104 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_884;LV2.104;7
LV2.104 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_885;LV2.104;7
LV2.104 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_885;LV2.104;7
LV2.104 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_886;LV2.104;7
LV2.104 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_886;LV2.104;7
LV2.104 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_887;LV2.104;7
LV2.104 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_887;LV2.104;7
MV1.101 Bus 11_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5603;LV2.104;5
LV2.105 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_888;LV2.105;7
LV2.105 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_888;LV2.105;7
LV2.105 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_889;LV2.105;7
LV2.105 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_889;LV2.105;7
LV2.105 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_890;LV2.105;7
LV2.105 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_890;LV2.105;7
LV2.105 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_891;LV2.105;7
LV2.105 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_891;LV2.105;7
LV2.105 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_892;LV2.105;7
LV2.105 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_892;LV2.105;7
LV2.105 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_893;LV2.105;7
LV2.105 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_893;LV2.105;7
LV2.105 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_894;LV2.105;7
LV2.105 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_894;LV2.105;7
LV2.105 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_895;LV2.105;7
LV2.105 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_895;LV2.105;7
LV2.105 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_896;LV2.105;7
LV2.105 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_896;LV2.105;7
LV2.105 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_897;LV2.105;7
LV2.105 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_897;LV2.105;7
LV2.105 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_898;LV2.105;7
LV2.105 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_898;LV2.105;7
LV2.105 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_899;LV2.105;7
LV2.105 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_899;LV2.105;7
LV2.105 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_900;LV2.105;7
LV2.105 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_900;LV2.105;7
LV2.105 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_901;LV2.105;7
LV2.105 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_901;LV2.105;7
LV2.105 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_902;LV2.105;7
LV2.105 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_902;LV2.105;7
LV2.105 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_903;LV2.105;7
LV2.105 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_903;LV2.105;7
LV2.105 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_904;LV2.105;7
LV2.105 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_904;LV2.105;7
LV2.105 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_905;LV2.105;7
LV2.105 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_905;LV2.105;7
LV2.105 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_906;LV2.105;7
LV2.105 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_906;LV2.105;7
LV2.105 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_907;LV2.105;7
LV2.105 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_907;LV2.105;7
LV2.105 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_908;LV2.105;7
LV2.105 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_908;LV2.105;7
LV2.105 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_909;LV2.105;7
LV2.105 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_909;LV2.105;7
LV2.105 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_910;LV2.105;7
LV2.105 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_910;LV2.105;7
LV2.105 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_910;LV2.105;7
LV2.105 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_911;LV2.105;7
LV2.105 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_911;LV2.105;7
LV2.105 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_912;LV2.105;7
LV2.105 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_912;LV2.105;7
LV2.105 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_913;LV2.105;7
LV2.105 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_913;LV2.105;7
LV2.105 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_914;LV2.105;7
LV2.105 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_915;LV2.105;7
LV2.105 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_915;LV2.105;7
LV2.105 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_916;LV2.105;7
LV2.105 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_916;LV2.105;7
LV2.105 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_917;LV2.105;7
LV2.105 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_917;LV2.105;7
LV2.105 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_918;LV2.105;7
LV2.105 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_918;LV2.105;7
LV2.105 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_919;LV2.105;7
LV2.105 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_920;LV2.105;7
LV2.105 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_920;LV2.105;7
LV2.105 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_921;LV2.105;7
LV2.105 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_921;LV2.105;7
LV2.105 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_922;LV2.105;7
LV2.105 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_922;LV2.105;7
LV2.105 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_923;LV2.105;7
LV2.105 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_923;LV2.105;7
LV2.105 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_924;LV2.105;7
LV2.105 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_924;LV2.105;7
LV2.105 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_925;LV2.105;7
LV2.105 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_925;LV2.105;7
LV2.105 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_926;LV2.105;7
LV2.105 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_926;LV2.105;7
LV2.105 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_927;LV2.105;7
LV2.105 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_927;LV2.105;7
LV2.105 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_928;LV2.105;7
LV2.105 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_928;LV2.105;7
LV2.105 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_929;LV2.105;7
LV2.105 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_929;LV2.105;7
LV2.105 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_930;LV2.105;7
LV2.105 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_930;LV2.105;7
LV2.105 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_931;LV2.105;7
LV2.105 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_931;LV2.105;7
LV2.105 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_932;LV2.105;7
LV2.105 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_932;LV2.105;7
LV2.105 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_933;LV2.105;7
LV2.105 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_933;LV2.105;7
LV2.105 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_934;LV2.105;7
LV2.105 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_934;LV2.105;7
LV2.105 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_935;LV2.105;7
LV2.105 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_935;LV2.105;7
LV2.105 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_936;LV2.105;7
LV2.105 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_936;LV2.105;7
LV2.105 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_937;LV2.105;7
LV2.105 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_937;LV2.105;7
LV2.105 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_938;LV2.105;7
LV2.105 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_938;LV2.105;7
LV2.105 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_939;LV2.105;7
LV2.105 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_939;LV2.105;7
LV2.105 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_940;LV2.105;7
LV2.105 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_940;LV2.105;7
LV2.105 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_941;LV2.105;7
LV2.105 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_941;LV2.105;7
LV2.105 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_942;LV2.105;7
LV2.105 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_943;LV2.105;7
LV2.105 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_943;LV2.105;7
LV2.105 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_944;LV2.105;7
LV2.105 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_944;LV2.105;7
LV2.105 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_945;LV2.105;7
LV2.105 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_945;LV2.105;7
LV2.105 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_946;LV2.105;7
LV2.105 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_947;LV2.105;7
LV2.105 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_947;LV2.105;7
LV2.105 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_948;LV2.105;7
LV2.105 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_948;LV2.105;7
LV2.105 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_949;LV2.105;7
LV2.105 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_949;LV2.105;7
LV2.105 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_950;LV2.105;7
LV2.105 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_950;LV2.105;7
LV2.105 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_950;LV2.105;7
LV2.105 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_950;LV2.105;7
LV2.105 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_950;LV2.105;7
LV2.105 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_951;LV2.105;7
LV2.105 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_951;LV2.105;7
LV2.105 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_952;LV2.105;7
LV2.105 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_952;LV2.105;7
LV2.105 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_953;LV2.105;7
LV2.105 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_954;LV2.105;7
LV2.105 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_954;LV2.105;7
LV2.105 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_955;LV2.105;7
LV2.105 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_955;LV2.105;7
LV2.105 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_956;LV2.105;7
LV2.105 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_956;LV2.105;7
LV2.105 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_957;LV2.105;7
LV2.105 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_958;LV2.105;7
LV2.105 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_958;LV2.105;7
LV2.105 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_959;LV2.105;7
LV2.105 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_959;LV2.105;7
LV2.105 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_960;LV2.105;7
LV2.105 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_960;LV2.105;7
LV2.105 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_961;LV2.105;7
LV2.105 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_961;LV2.105;7
LV2.105 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_962;LV2.105;7
LV2.105 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_962;LV2.105;7
LV2.105 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_963;LV2.105;7
LV2.105 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_963;LV2.105;7
LV2.105 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_963;LV2.105;7
LV2.105 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_964;LV2.105;7
LV2.105 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_964;LV2.105;7
LV2.105 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_965;LV2.105;7
LV2.105 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_965;LV2.105;7
LV2.105 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_966;LV2.105;7
LV2.105 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_966;LV2.105;7
LV2.105 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_967;LV2.105;7
LV2.105 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_967;LV2.105;7
LV2.105 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_968;LV2.105;7
LV2.105 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_968;LV2.105;7
LV2.105 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_969;LV2.105;7
LV2.105 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_969;LV2.105;7
LV2.105 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_970;LV2.105;7
LV2.105 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_970;LV2.105;7
LV2.105 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_971;LV2.105;7
LV2.105 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_971;LV2.105;7
LV2.105 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_972;LV2.105;7
LV2.105 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_972;LV2.105;7
LV2.105 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_973;LV2.105;7
LV2.105 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_973;LV2.105;7
LV2.105 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_974;LV2.105;7
LV2.105 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_974;LV2.105;7
LV2.105 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_975;LV2.105;7
LV2.105 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_975;LV2.105;7
LV2.105 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_976;LV2.105;7
LV2.105 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_976;LV2.105;7
