id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.105 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_977;LV2.105;7
LV2.105 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_977;LV2.105;7
LV2.105 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_978;LV2.105;7
LV2.105 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_978;LV2.105;7
LV2.105 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_979;LV2.105;7
LV2.105 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_979;LV2.105;7
LV2.105 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_980;LV2.105;7
LV2.105 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_980;LV2.105;7
LV2.105 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_981;LV2.105;7
LV2.105 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_981;LV2.105;7
LV2.105 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_982;LV2.105;7
LV2.105 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_982;LV2.105;7
LV2.105 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_983;LV2.105;7
LV2.105 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_983;LV2.105;7
MV1.101 Bus 13_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5604;LV2.105;5
LV2.106 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_984;LV2.106;7
LV2.106 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_984;LV2.106;7
LV2.106 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_985;LV2.106;7
LV2.106 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_985;LV2.106;7
LV2.106 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_986;LV2.106;7
LV2.106 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_986;LV2.106;7
LV2.106 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_987;LV2.106;7
LV2.106 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_987;LV2.106;7
LV2.106 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_988;LV2.106;7
LV2.106 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_988;LV2.106;7
LV2.106 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_989;LV2.106;7
LV2.106 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_989;LV2.106;7
LV2.106 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_990;LV2.106;7
LV2.106 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_990;LV2.106;7
LV2.106 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_991;LV2.106;7
LV2.106 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_991;LV2.106;7
LV2.106 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_992;LV2.106;7
LV2.106 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_992;LV2.106;7
LV2.106 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_993;LV2.106;7
LV2.106 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_993;LV2.106;7
LV2.106 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_994;LV2.106;7
LV2.106 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_994;LV2.106;7
LV2.106 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_995;LV2.106;7
LV2.106 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_995;LV2.106;7
LV2.106 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_996;LV2.106;7
LV2.106 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_996;LV2.106;7
LV2.106 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_997;LV2.106;7
LV2.106 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_997;LV2.106;7
LV2.106 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_998;LV2.106;7
LV2.106 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_998;LV2.106;7
LV2.106 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_999;LV2.106;7
LV2.106 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_999;LV2.106;7
LV2.106 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1000;LV2.106;7
LV2.106 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1000;LV2.106;7
LV2.106 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1001;LV2.106;7
LV2.106 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1001;LV2.106;7
LV2.106 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1002;LV2.106;7
LV2.106 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1002;LV2.106;7
LV2.106 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1003;LV2.106;7
LV2.106 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1003;LV2.106;7
LV2.106 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1004;LV2.106;7
LV2.106 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1004;LV2.106;7
LV2.106 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1005;LV2.106;7
LV2.106 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1005;LV2.106;7
LV2.106 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1006;LV2.106;7
LV2.106 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1006;LV2.106;7
LV2.106 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1006;LV2.106;7
LV2.106 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1007;LV2.106;7
LV2.106 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1007;LV2.106;7
LV2.106 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1008;LV2.106;7
LV2.106 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1008;LV2.106;7
LV2.106 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1009;LV2.106;7
LV2.106 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1009;LV2.106;7
LV2.106 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1010;LV2.106;7
LV2.106 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1011;LV2.106;7
LV2.106 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1011;LV2.106;7
LV2.106 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1012;LV2.106;7
LV2.106 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1012;LV2.106;7
LV2.106 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1013;LV2.106;7
LV2.106 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1013;LV2.106;7
LV2.106 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1014;LV2.106;7
LV2.106 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1014;LV2.106;7
LV2.106 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1015;LV2.106;7
LV2.106 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1016;LV2.106;7
LV2.106 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1016;LV2.106;7
LV2.106 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1017;LV2.106;7
LV2.106 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1017;LV2.106;7
LV2.106 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1018;LV2.106;7
LV2.106 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1018;LV2.106;7
LV2.106 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1019;LV2.106;7
LV2.106 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1019;LV2.106;7
LV2.106 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1020;LV2.106;7
LV2.106 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1020;LV2.106;7
LV2.106 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1021;LV2.106;7
LV2.106 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1021;LV2.106;7
LV2.106 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1022;LV2.106;7
LV2.106 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1022;LV2.106;7
LV2.106 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1023;LV2.106;7
LV2.106 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1023;LV2.106;7
LV2.106 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1024;LV2.106;7
LV2.106 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1024;LV2.106;7
LV2.106 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1025;LV2.106;7
LV2.106 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1025;LV2.106;7
LV2.106 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1026;LV2.106;7
LV2.106 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1026;LV2.106;7
LV2.106 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1027;LV2.106;7
LV2.106 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1027;LV2.106;7
LV2.106 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1028;LV2.106;7
LV2.106 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1028;LV2.106;7
LV2.106 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1029;LV2.106;7
LV2.106 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1029;LV2.106;7
LV2.106 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1030;LV2.106;7
LV2.106 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1030;LV2.106;7
LV2.106 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1031;LV2.106;7
LV2.106 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1031;LV2.106;7
LV2.106 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1032;LV2.106;7
LV2.106 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1032;LV2.106;7
LV2.106 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1033;LV2.106;7
LV2.106 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1033;LV2.106;7
LV2.106 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1034;LV2.106;7
LV2.106 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1034;LV2.106;7
LV2.106 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1035;LV2.106;7
LV2.106 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1035;LV2.106;7
LV2.106 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1036;LV2.106;7
LV2.106 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1036;LV2.106;7
LV2.106 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1037;LV2.106;7
LV2.106 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1037;LV2.106;7
LV2.106 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1038;LV2.106;7
LV2.106 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1039;LV2.106;7
LV2.106 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1039;LV2.106;7
LV2.106 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1040;LV2.106;7
LV2.106 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1040;LV2.106;7
LV2.106 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1041;LV2.106;7
LV2.106 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1041;LV2.106;7
LV2.106 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1042;LV2.106;7
LV2.106 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1043;LV2.106;7
LV2.106 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1043;LV2.106;7
LV2.106 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1044;LV2.106;7
LV2.106 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1044;LV2.106;7
LV2.106 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1045;LV2.106;7
LV2.106 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1045;LV2.106;7
LV2.106 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1046;LV2.106;7
LV2.106 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1046;LV2.106;7
LV2.106 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1046;LV2.106;7
LV2.106 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1046;LV2.106;7
LV2.106 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1046;LV2.106;7
LV2.106 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1047;LV2.106;7
LV2.106 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1047;LV2.106;7
LV2.106 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1048;LV2.106;7
LV2.106 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1048;LV2.106;7
LV2.106 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1049;LV2.106;7
LV2.106 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1050;LV2.106;7
LV2.106 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1050;LV2.106;7
LV2.106 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1051;LV2.106;7
LV2.106 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1051;LV2.106;7
LV2.106 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1052;LV2.106;7
LV2.106 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1052;LV2.106;7
LV2.106 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1053;LV2.106;7
LV2.106 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1054;LV2.106;7
LV2.106 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1054;LV2.106;7
LV2.106 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1055;LV2.106;7
LV2.106 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1055;LV2.106;7
LV2.106 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1056;LV2.106;7
LV2.106 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1056;LV2.106;7
LV2.106 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1057;LV2.106;7
LV2.106 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1057;LV2.106;7
LV2.106 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1058;LV2.106;7
LV2.106 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1058;LV2.106;7
LV2.106 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1059;LV2.106;7
LV2.106 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1059;LV2.106;7
LV2.106 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1059;LV2.106;7
LV2.106 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1060;LV2.106;7
LV2.106 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1060;LV2.106;7
LV2.106 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1061;LV2.106;7
LV2.106 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1061;LV2.106;7
LV2.106 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1062;LV2.106;7
LV2.106 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1062;LV2.106;7
LV2.106 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1063;LV2.106;7
LV2.106 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1063;LV2.106;7
LV2.106 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1064;LV2.106;7
LV2.106 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1064;LV2.106;7
LV2.106 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1065;LV2.106;7
LV2.106 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1065;LV2.106;7
LV2.106 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1066;LV2.106;7
LV2.106 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1066;LV2.106;7
LV2.106 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1067;LV2.106;7
LV2.106 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1067;LV2.106;7
LV2.106 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1068;LV2.106;7
LV2.106 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1068;LV2.106;7
LV2.106 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1069;LV2.106;7
LV2.106 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1069;LV2.106;7
LV2.106 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1070;LV2.106;7
LV2.106 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1070;LV2.106;7
LV2.106 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1071;LV2.106;7
LV2.106 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1071;LV2.106;7
LV2.106 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1072;LV2.106;7
LV2.106 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1072;LV2.106;7
LV2.106 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1073;LV2.106;7
LV2.106 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1073;LV2.106;7
LV2.106 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1074;LV2.106;7
LV2.106 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1074;LV2.106;7
LV2.106 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1075;LV2.106;7
LV2.106 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1075;LV2.106;7
LV2.106 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1076;LV2.106;7
LV2.106 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1076;LV2.106;7
LV2.106 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1077;LV2.106;7
LV2.106 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1077;LV2.106;7
LV2.106 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1078;LV2.106;7
LV2.106 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1078;LV2.106;7
LV2.106 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1079;LV2.106;7
LV2.106 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1079;LV2.106;7
MV1.101 Bus 16_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5605;LV2.106;5
LV2.107 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1080;LV2.107;7
LV2.107 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1080;LV2.107;7
LV2.107 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1081;LV2.107;7
LV2.107 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1081;LV2.107;7
LV2.107 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1082;LV2.107;7
LV2.107 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1082;LV2.107;7
LV2.107 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1083;LV2.107;7
LV2.107 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1083;LV2.107;7
LV2.107 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1084;LV2.107;7
LV2.107 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1084;LV2.107;7
LV2.107 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1085;LV2.107;7
LV2.107 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1085;LV2.107;7
LV2.107 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1086;LV2.107;7
LV2.107 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1086;LV2.107;7
LV2.107 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1087;LV2.107;7
LV2.107 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1087;LV2.107;7
LV2.107 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1088;LV2.107;7
LV2.107 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1088;LV2.107;7
LV2.107 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1089;LV2.107;7
LV2.107 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1089;LV2.107;7
LV2.107 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1090;LV2.107;7
LV2.107 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1090;LV2.107;7
LV2.107 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1091;LV2.107;7
LV2.107 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1091;LV2.107;7
LV2.107 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1092;LV2.107;7
LV2.107 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1092;LV2.107;7
LV2.107 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1093;LV2.107;7
LV2.107 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1093;LV2.107;7
LV2.107 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1094;LV2.107;7
LV2.107 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1094;LV2.107;7
LV2.107 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1095;LV2.107;7
LV2.107 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1095;LV2.107;7
LV2.107 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1096;LV2.107;7
LV2.107 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1096;LV2.107;7
LV2.107 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1097;LV2.107;7
LV2.107 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1097;LV2.107;7
LV2.107 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1098;LV2.107;7
LV2.107 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1098;LV2.107;7
LV2.107 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1099;LV2.107;7
LV2.107 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1099;LV2.107;7
LV2.107 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1100;LV2.107;7
LV2.107 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1100;LV2.107;7
LV2.107 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1101;LV2.107;7
LV2.107 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1101;LV2.107;7
LV2.107 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1102;LV2.107;7
LV2.107 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1102;LV2.107;7
LV2.107 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1102;LV2.107;7
LV2.107 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1103;LV2.107;7
LV2.107 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1103;LV2.107;7
LV2.107 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1104;LV2.107;7
LV2.107 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1104;LV2.107;7
LV2.107 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1105;LV2.107;7
LV2.107 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1105;LV2.107;7
LV2.107 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1106;LV2.107;7
LV2.107 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1107;LV2.107;7
LV2.107 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1107;LV2.107;7
LV2.107 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1108;LV2.107;7
LV2.107 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1108;LV2.107;7
LV2.107 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1109;LV2.107;7
LV2.107 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1109;LV2.107;7
LV2.107 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1110;LV2.107;7
LV2.107 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1110;LV2.107;7
LV2.107 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1111;LV2.107;7
LV2.107 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1112;LV2.107;7
LV2.107 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1112;LV2.107;7
LV2.107 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1113;LV2.107;7
LV2.107 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1113;LV2.107;7
LV2.107 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1114;LV2.107;7
LV2.107 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1114;LV2.107;7
LV2.107 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1115;LV2.107;7
LV2.107 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1115;LV2.107;7
LV2.107 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1116;LV2.107;7
LV2.107 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1116;LV2.107;7
LV2.107 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1117;LV2.107;7
LV2.107 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1117;LV2.107;7
LV2.107 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1118;LV2.107;7
LV2.107 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1118;LV2.107;7
LV2.107 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1119;LV2.107;7
LV2.107 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1119;LV2.107;7
LV2.107 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1120;LV2.107;7
LV2.107 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1120;LV2.107;7
LV2.107 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1121;LV2.107;7
LV2.107 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1121;LV2.107;7
LV2.107 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1122;LV2.107;7
LV2.107 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1122;LV2.107;7
LV2.107 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1123;LV2.107;7
LV2.107 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1123;LV2.107;7
LV2.107 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1124;LV2.107;7
LV2.107 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1124;LV2.107;7
LV2.107 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1125;LV2.107;7
LV2.107 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1125;LV2.107;7
LV2.107 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1126;LV2.107;7
LV2.107 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1126;LV2.107;7
LV2.107 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1127;LV2.107;7
LV2.107 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1127;LV2.107;7
LV2.107 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1128;LV2.107;7
LV2.107 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1128;LV2.107;7
LV2.107 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1129;LV2.107;7
LV2.107 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1129;LV2.107;7
LV2.107 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1130;LV2.107;7
LV2.107 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1130;LV2.107;7
LV2.107 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1131;LV2.107;7
LV2.107 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1131;LV2.107;7
LV2.107 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1132;LV2.107;7
LV2.107 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1132;LV2.107;7
LV2.107 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1133;LV2.107;7
LV2.107 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1133;LV2.107;7
LV2.107 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1134;LV2.107;7
LV2.107 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1135;LV2.107;7
LV2.107 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1135;LV2.107;7
LV2.107 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1136;LV2.107;7
LV2.107 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1136;LV2.107;7
LV2.107 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1137;LV2.107;7
LV2.107 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1137;LV2.107;7
LV2.107 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1138;LV2.107;7
LV2.107 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1139;LV2.107;7
LV2.107 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1139;LV2.107;7
LV2.107 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1140;LV2.107;7
LV2.107 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1140;LV2.107;7
LV2.107 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1141;LV2.107;7
LV2.107 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1141;LV2.107;7
LV2.107 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1142;LV2.107;7
LV2.107 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1142;LV2.107;7
LV2.107 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1142;LV2.107;7
LV2.107 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1142;LV2.107;7
LV2.107 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1142;LV2.107;7
LV2.107 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1143;LV2.107;7
LV2.107 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1143;LV2.107;7
LV2.107 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1144;LV2.107;7
LV2.107 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1144;LV2.107;7
LV2.107 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1145;LV2.107;7
LV2.107 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1146;LV2.107;7
LV2.107 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1146;LV2.107;7
LV2.107 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1147;LV2.107;7
LV2.107 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1147;LV2.107;7
LV2.107 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1148;LV2.107;7
LV2.107 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1148;LV2.107;7
LV2.107 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1149;LV2.107;7
LV2.107 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1150;LV2.107;7
LV2.107 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1150;LV2.107;7
LV2.107 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1151;LV2.107;7
LV2.107 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1151;LV2.107;7
LV2.107 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1152;LV2.107;7
LV2.107 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1152;LV2.107;7
LV2.107 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1153;LV2.107;7
LV2.107 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1153;LV2.107;7
LV2.107 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1154;LV2.107;7
LV2.107 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1154;LV2.107;7
LV2.107 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1155;LV2.107;7
LV2.107 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1155;LV2.107;7
LV2.107 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1155;LV2.107;7
LV2.107 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1156;LV2.107;7
LV2.107 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1156;LV2.107;7
LV2.107 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1157;LV2.107;7
LV2.107 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1157;LV2.107;7
LV2.107 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1158;LV2.107;7
LV2.107 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1158;LV2.107;7
LV2.107 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1159;LV2.107;7
LV2.107 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1159;LV2.107;7
LV2.107 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1160;LV2.107;7
LV2.107 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1160;LV2.107;7
LV2.107 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1161;LV2.107;7
LV2.107 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1161;LV2.107;7
LV2.107 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1162;LV2.107;7
LV2.107 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1162;LV2.107;7
LV2.107 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1163;LV2.107;7
LV2.107 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1163;LV2.107;7
LV2.107 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1164;LV2.107;7
LV2.107 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1164;LV2.107;7
LV2.107 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1165;LV2.107;7
LV2.107 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1165;LV2.107;7
LV2.107 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1166;LV2.107;7
LV2.107 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1166;LV2.107;7
LV2.107 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1167;LV2.107;7
LV2.107 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1167;LV2.107;7
LV2.107 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1168;LV2.107;7
LV2.107 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1168;LV2.107;7
LV2.107 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1169;LV2.107;7
LV2.107 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1169;LV2.107;7
LV2.107 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1170;LV2.107;7
LV2.107 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1170;LV2.107;7
LV2.107 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1171;LV2.107;7
LV2.107 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1171;LV2.107;7
LV2.107 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1172;LV2.107;7
LV2.107 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1172;LV2.107;7
LV2.107 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1173;LV2.107;7
LV2.107 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1173;LV2.107;7
LV2.107 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1174;LV2.107;7
LV2.107 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1174;LV2.107;7
LV2.107 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1175;LV2.107;7
LV2.107 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1175;LV2.107;7
MV1.101 Bus 18_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5606;LV2.107;5
LV2.108 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1176;LV2.108;7
LV2.108 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1176;LV2.108;7
LV2.108 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1177;LV2.108;7
LV2.108 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1177;LV2.108;7
LV2.108 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1178;LV2.108;7
LV2.108 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1178;LV2.108;7
LV2.108 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1179;LV2.108;7
LV2.108 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1179;LV2.108;7
LV2.108 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1180;LV2.108;7
LV2.108 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1180;LV2.108;7
LV2.108 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1181;LV2.108;7
LV2.108 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1181;LV2.108;7
LV2.108 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1182;LV2.108;7
LV2.108 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1182;LV2.108;7
LV2.108 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1183;LV2.108;7
LV2.108 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1183;LV2.108;7
LV2.108 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1184;LV2.108;7
LV2.108 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1184;LV2.108;7
LV2.108 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1185;LV2.108;7
LV2.108 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1185;LV2.108;7
LV2.108 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1186;LV2.108;7
LV2.108 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1186;LV2.108;7
LV2.108 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1187;LV2.108;7
LV2.108 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1187;LV2.108;7
LV2.108 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1188;LV2.108;7
LV2.108 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1188;LV2.108;7
LV2.108 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1189;LV2.108;7
LV2.108 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1189;LV2.108;7
LV2.108 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1190;LV2.108;7
LV2.108 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1190;LV2.108;7
LV2.108 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1191;LV2.108;7
LV2.108 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1191;LV2.108;7
LV2.108 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1192;LV2.108;7
LV2.108 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1192;LV2.108;7
LV2.108 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1193;LV2.108;7
LV2.108 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1193;LV2.108;7
LV2.108 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1194;LV2.108;7
LV2.108 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1194;LV2.108;7
LV2.108 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1195;LV2.108;7
LV2.108 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1195;LV2.108;7
LV2.108 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1196;LV2.108;7
LV2.108 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1196;LV2.108;7
LV2.108 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1197;LV2.108;7
LV2.108 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1197;LV2.108;7
LV2.108 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1198;LV2.108;7
LV2.108 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1198;LV2.108;7
LV2.108 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1198;LV2.108;7
LV2.108 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1199;LV2.108;7
LV2.108 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1199;LV2.108;7
LV2.108 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1200;LV2.108;7
LV2.108 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1200;LV2.108;7
LV2.108 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1201;LV2.108;7
LV2.108 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1201;LV2.108;7
LV2.108 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1202;LV2.108;7
LV2.108 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1203;LV2.108;7
LV2.108 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1203;LV2.108;7
LV2.108 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1204;LV2.108;7
LV2.108 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1204;LV2.108;7
LV2.108 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1205;LV2.108;7
LV2.108 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1205;LV2.108;7
LV2.108 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1206;LV2.108;7
LV2.108 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1206;LV2.108;7
LV2.108 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1207;LV2.108;7
LV2.108 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1208;LV2.108;7
LV2.108 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1208;LV2.108;7
LV2.108 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1209;LV2.108;7
LV2.108 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1209;LV2.108;7
LV2.108 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1210;LV2.108;7
LV2.108 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1210;LV2.108;7
LV2.108 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1211;LV2.108;7
LV2.108 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1211;LV2.108;7
LV2.108 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1212;LV2.108;7
LV2.108 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1212;LV2.108;7
LV2.108 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1213;LV2.108;7
LV2.108 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1213;LV2.108;7
LV2.108 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1214;LV2.108;7
LV2.108 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1214;LV2.108;7
LV2.108 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1215;LV2.108;7
LV2.108 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1215;LV2.108;7
LV2.108 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1216;LV2.108;7
LV2.108 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1216;LV2.108;7
LV2.108 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1217;LV2.108;7
LV2.108 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1217;LV2.108;7
LV2.108 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1218;LV2.108;7
LV2.108 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1218;LV2.108;7
LV2.108 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1219;LV2.108;7
LV2.108 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1219;LV2.108;7
LV2.108 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1220;LV2.108;7
LV2.108 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1220;LV2.108;7
LV2.108 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1221;LV2.108;7
LV2.108 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1221;LV2.108;7
LV2.108 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1222;LV2.108;7
LV2.108 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1222;LV2.108;7
LV2.108 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1223;LV2.108;7
LV2.108 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1223;LV2.108;7
LV2.108 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1224;LV2.108;7
LV2.108 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1224;LV2.108;7
LV2.108 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1225;LV2.108;7
LV2.108 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1225;LV2.108;7
LV2.108 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1226;LV2.108;7
LV2.108 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1226;LV2.108;7
LV2.108 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1227;LV2.108;7
LV2.108 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1227;LV2.108;7
LV2.108 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1228;LV2.108;7
LV2.108 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1228;LV2.108;7
LV2.108 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1229;LV2.108;7
LV2.108 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1229;LV2.108;7
LV2.108 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1230;LV2.108;7
LV2.108 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1231;LV2.108;7
LV2.108 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1231;LV2.108;7
LV2.108 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1232;LV2.108;7
LV2.108 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1232;LV2.108;7
LV2.108 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1233;LV2.108;7
LV2.108 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1233;LV2.108;7
LV2.108 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1234;LV2.108;7
LV2.108 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1235;LV2.108;7
LV2.108 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1235;LV2.108;7
LV2.108 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1236;LV2.108;7
LV2.108 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1236;LV2.108;7
LV2.108 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1237;LV2.108;7
LV2.108 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1237;LV2.108;7
LV2.108 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1238;LV2.108;7
LV2.108 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1238;LV2.108;7
LV2.108 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1238;LV2.108;7
LV2.108 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1238;LV2.108;7
LV2.108 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1238;LV2.108;7
LV2.108 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1239;LV2.108;7
LV2.108 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1239;LV2.108;7
LV2.108 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1240;LV2.108;7
LV2.108 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1240;LV2.108;7
LV2.108 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1241;LV2.108;7
LV2.108 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1242;LV2.108;7
LV2.108 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1242;LV2.108;7
LV2.108 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1243;LV2.108;7
LV2.108 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1243;LV2.108;7
LV2.108 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1244;LV2.108;7
LV2.108 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1244;LV2.108;7
LV2.108 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1245;LV2.108;7
LV2.108 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1246;LV2.108;7
LV2.108 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1246;LV2.108;7
LV2.108 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1247;LV2.108;7
LV2.108 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1247;LV2.108;7
LV2.108 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1248;LV2.108;7
LV2.108 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1248;LV2.108;7
LV2.108 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1249;LV2.108;7
LV2.108 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1249;LV2.108;7
LV2.108 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1250;LV2.108;7
LV2.108 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1250;LV2.108;7
LV2.108 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1251;LV2.108;7
LV2.108 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1251;LV2.108;7
LV2.108 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1251;LV2.108;7
LV2.108 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1252;LV2.108;7
LV2.108 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1252;LV2.108;7
LV2.108 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1253;LV2.108;7
LV2.108 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1253;LV2.108;7
LV2.108 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1254;LV2.108;7
LV2.108 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1254;LV2.108;7
LV2.108 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1255;LV2.108;7
LV2.108 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1255;LV2.108;7
LV2.108 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1256;LV2.108;7
LV2.108 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1256;LV2.108;7
LV2.108 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1257;LV2.108;7
LV2.108 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1257;LV2.108;7
LV2.108 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1258;LV2.108;7
LV2.108 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1258;LV2.108;7
LV2.108 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1259;LV2.108;7
LV2.108 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1259;LV2.108;7
LV2.108 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1260;LV2.108;7
LV2.108 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1260;LV2.108;7
LV2.108 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1261;LV2.108;7
LV2.108 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1261;LV2.108;7
LV2.108 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1262;LV2.108;7
LV2.108 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1262;LV2.108;7
LV2.108 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1263;LV2.108;7
LV2.108 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1263;LV2.108;7
LV2.108 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1264;LV2.108;7
LV2.108 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1264;LV2.108;7
LV2.108 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1265;LV2.108;7
LV2.108 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1265;LV2.108;7
LV2.108 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1266;LV2.108;7
LV2.108 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1266;LV2.108;7
LV2.108 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1267;LV2.108;7
LV2.108 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1267;LV2.108;7
LV2.108 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1268;LV2.108;7
LV2.108 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1268;LV2.108;7
LV2.108 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1269;LV2.108;7
LV2.108 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1269;LV2.108;7
LV2.108 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1270;LV2.108;7
LV2.108 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1270;LV2.108;7
LV2.108 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1271;LV2.108;7
LV2.108 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1271;LV2.108;7
MV1.101 Bus 23_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5607;LV2.108;5
LV2.109 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1272;LV2.109;7
LV2.109 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1272;LV2.109;7
LV2.109 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1273;LV2.109;7
LV2.109 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1273;LV2.109;7
LV2.109 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1274;LV2.109;7
LV2.109 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1274;LV2.109;7
LV2.109 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1275;LV2.109;7
LV2.109 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1275;LV2.109;7
LV2.109 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1276;LV2.109;7
LV2.109 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1276;LV2.109;7
LV2.109 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1277;LV2.109;7
LV2.109 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1277;LV2.109;7
LV2.109 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1278;LV2.109;7
LV2.109 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1278;LV2.109;7
LV2.109 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1279;LV2.109;7
LV2.109 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1279;LV2.109;7
LV2.109 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1280;LV2.109;7
LV2.109 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1280;LV2.109;7
LV2.109 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1281;LV2.109;7
LV2.109 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1281;LV2.109;7
LV2.109 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1282;LV2.109;7
LV2.109 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1282;LV2.109;7
LV2.109 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1283;LV2.109;7
LV2.109 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1283;LV2.109;7
LV2.109 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1284;LV2.109;7
LV2.109 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1284;LV2.109;7
LV2.109 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1285;LV2.109;7
LV2.109 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1285;LV2.109;7
LV2.109 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1286;LV2.109;7
LV2.109 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1286;LV2.109;7
LV2.109 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1287;LV2.109;7
LV2.109 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1287;LV2.109;7
LV2.109 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1288;LV2.109;7
LV2.109 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1288;LV2.109;7
LV2.109 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1289;LV2.109;7
LV2.109 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1289;LV2.109;7
LV2.109 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1290;LV2.109;7
LV2.109 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1290;LV2.109;7
LV2.109 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1291;LV2.109;7
LV2.109 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1291;LV2.109;7
LV2.109 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1292;LV2.109;7
LV2.109 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1292;LV2.109;7
LV2.109 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1293;LV2.109;7
LV2.109 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1293;LV2.109;7
LV2.109 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1294;LV2.109;7
LV2.109 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1294;LV2.109;7
LV2.109 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1294;LV2.109;7
LV2.109 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1295;LV2.109;7
LV2.109 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1295;LV2.109;7
