id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.109 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1296;LV2.109;7
LV2.109 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1296;LV2.109;7
LV2.109 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1297;LV2.109;7
LV2.109 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1297;LV2.109;7
LV2.109 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1298;LV2.109;7
LV2.109 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1299;LV2.109;7
LV2.109 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1299;LV2.109;7
LV2.109 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1300;LV2.109;7
LV2.109 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1300;LV2.109;7
LV2.109 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1301;LV2.109;7
LV2.109 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1301;LV2.109;7
LV2.109 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1302;LV2.109;7
LV2.109 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1302;LV2.109;7
LV2.109 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1303;LV2.109;7
LV2.109 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1304;LV2.109;7
LV2.109 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1304;LV2.109;7
LV2.109 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1305;LV2.109;7
LV2.109 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1305;LV2.109;7
LV2.109 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1306;LV2.109;7
LV2.109 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1306;LV2.109;7
LV2.109 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1307;LV2.109;7
LV2.109 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1307;LV2.109;7
LV2.109 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1308;LV2.109;7
LV2.109 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1308;LV2.109;7
LV2.109 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1309;LV2.109;7
LV2.109 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1309;LV2.109;7
LV2.109 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1310;LV2.109;7
LV2.109 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1310;LV2.109;7
LV2.109 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1311;LV2.109;7
LV2.109 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1311;LV2.109;7
LV2.109 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1312;LV2.109;7
LV2.109 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1312;LV2.109;7
LV2.109 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1313;LV2.109;7
LV2.109 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1313;LV2.109;7
LV2.109 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1314;LV2.109;7
LV2.109 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1314;LV2.109;7
LV2.109 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1315;LV2.109;7
LV2.109 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1315;LV2.109;7
LV2.109 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1316;LV2.109;7
LV2.109 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1316;LV2.109;7
LV2.109 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1317;LV2.109;7
LV2.109 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1317;LV2.109;7
LV2.109 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1318;LV2.109;7
LV2.109 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1318;LV2.109;7
LV2.109 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1319;LV2.109;7
LV2.109 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1319;LV2.109;7
LV2.109 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1320;LV2.109;7
LV2.109 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1320;LV2.109;7
LV2.109 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1321;LV2.109;7
LV2.109 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1321;LV2.109;7
LV2.109 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1322;LV2.109;7
LV2.109 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1322;LV2.109;7
LV2.109 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1323;LV2.109;7
LV2.109 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1323;LV2.109;7
LV2.109 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1324;LV2.109;7
LV2.109 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1324;LV2.109;7
LV2.109 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1325;LV2.109;7
LV2.109 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1325;LV2.109;7
LV2.109 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1326;LV2.109;7
LV2.109 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1327;LV2.109;7
LV2.109 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1327;LV2.109;7
LV2.109 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1328;LV2.109;7
LV2.109 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1328;LV2.109;7
LV2.109 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1329;LV2.109;7
LV2.109 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1329;LV2.109;7
LV2.109 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1330;LV2.109;7
LV2.109 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1331;LV2.109;7
LV2.109 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1331;LV2.109;7
LV2.109 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1332;LV2.109;7
LV2.109 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1332;LV2.109;7
LV2.109 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1333;LV2.109;7
LV2.109 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1333;LV2.109;7
LV2.109 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1334;LV2.109;7
LV2.109 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1334;LV2.109;7
LV2.109 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1334;LV2.109;7
LV2.109 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1334;LV2.109;7
LV2.109 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1334;LV2.109;7
LV2.109 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1335;LV2.109;7
LV2.109 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1335;LV2.109;7
LV2.109 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1336;LV2.109;7
LV2.109 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1336;LV2.109;7
LV2.109 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1337;LV2.109;7
LV2.109 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1338;LV2.109;7
LV2.109 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1338;LV2.109;7
LV2.109 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1339;LV2.109;7
LV2.109 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1339;LV2.109;7
LV2.109 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1340;LV2.109;7
LV2.109 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1340;LV2.109;7
LV2.109 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1341;LV2.109;7
LV2.109 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1342;LV2.109;7
LV2.109 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1342;LV2.109;7
LV2.109 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1343;LV2.109;7
LV2.109 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1343;LV2.109;7
LV2.109 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1344;LV2.109;7
LV2.109 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1344;LV2.109;7
LV2.109 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1345;LV2.109;7
LV2.109 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1345;LV2.109;7
LV2.109 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1346;LV2.109;7
LV2.109 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1346;LV2.109;7
LV2.109 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1347;LV2.109;7
LV2.109 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1347;LV2.109;7
LV2.109 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1347;LV2.109;7
LV2.109 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1348;LV2.109;7
LV2.109 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1348;LV2.109;7
LV2.109 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1349;LV2.109;7
LV2.109 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1349;LV2.109;7
LV2.109 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1350;LV2.109;7
LV2.109 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1350;LV2.109;7
LV2.109 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1351;LV2.109;7
LV2.109 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1351;LV2.109;7
LV2.109 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1352;LV2.109;7
LV2.109 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1352;LV2.109;7
LV2.109 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1353;LV2.109;7
LV2.109 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1353;LV2.109;7
LV2.109 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1354;LV2.109;7
LV2.109 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1354;LV2.109;7
LV2.109 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1355;LV2.109;7
LV2.109 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1355;LV2.109;7
LV2.109 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1356;LV2.109;7
LV2.109 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1356;LV2.109;7
LV2.109 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1357;LV2.109;7
LV2.109 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1357;LV2.109;7
LV2.109 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1358;LV2.109;7
LV2.109 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1358;LV2.109;7
LV2.109 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1359;LV2.109;7
LV2.109 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1359;LV2.109;7
LV2.109 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1360;LV2.109;7
LV2.109 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1360;LV2.109;7
LV2.109 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1361;LV2.109;7
LV2.109 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1361;LV2.109;7
LV2.109 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1362;LV2.109;7
LV2.109 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1362;LV2.109;7
LV2.109 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1363;LV2.109;7
LV2.109 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1363;LV2.109;7
LV2.109 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1364;LV2.109;7
LV2.109 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1364;LV2.109;7
LV2.109 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1365;LV2.109;7
LV2.109 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1365;LV2.109;7
LV2.109 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1366;LV2.109;7
LV2.109 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1366;LV2.109;7
LV2.109 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1367;LV2.109;7
LV2.109 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1367;LV2.109;7
MV1.101 Bus 24_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5608;LV2.109;5
LV2.110 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1368;LV2.110;7
LV2.110 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1368;LV2.110;7
LV2.110 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1369;LV2.110;7
LV2.110 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1369;LV2.110;7
LV2.110 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1370;LV2.110;7
LV2.110 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1370;LV2.110;7
LV2.110 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1371;LV2.110;7
LV2.110 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1371;LV2.110;7
LV2.110 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1372;LV2.110;7
LV2.110 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1372;LV2.110;7
LV2.110 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1373;LV2.110;7
LV2.110 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1373;LV2.110;7
LV2.110 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1374;LV2.110;7
LV2.110 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1374;LV2.110;7
LV2.110 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1375;LV2.110;7
LV2.110 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1375;LV2.110;7
LV2.110 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1376;LV2.110;7
LV2.110 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1376;LV2.110;7
LV2.110 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1377;LV2.110;7
LV2.110 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1377;LV2.110;7
LV2.110 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1378;LV2.110;7
LV2.110 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1378;LV2.110;7
LV2.110 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1379;LV2.110;7
LV2.110 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1379;LV2.110;7
LV2.110 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1380;LV2.110;7
LV2.110 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1380;LV2.110;7
LV2.110 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1381;LV2.110;7
LV2.110 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1381;LV2.110;7
LV2.110 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1382;LV2.110;7
LV2.110 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1382;LV2.110;7
LV2.110 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1383;LV2.110;7
LV2.110 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1383;LV2.110;7
LV2.110 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1384;LV2.110;7
LV2.110 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1384;LV2.110;7
LV2.110 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1385;LV2.110;7
LV2.110 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1385;LV2.110;7
LV2.110 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1386;LV2.110;7
LV2.110 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1386;LV2.110;7
LV2.110 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1387;LV2.110;7
LV2.110 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1387;LV2.110;7
LV2.110 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1388;LV2.110;7
LV2.110 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1388;LV2.110;7
LV2.110 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1389;LV2.110;7
LV2.110 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1389;LV2.110;7
LV2.110 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1390;LV2.110;7
LV2.110 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1390;LV2.110;7
LV2.110 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1390;LV2.110;7
LV2.110 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1391;LV2.110;7
LV2.110 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1391;LV2.110;7
LV2.110 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1392;LV2.110;7
LV2.110 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1392;LV2.110;7
LV2.110 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1393;LV2.110;7
LV2.110 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1393;LV2.110;7
LV2.110 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1394;LV2.110;7
LV2.110 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1395;LV2.110;7
LV2.110 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1395;LV2.110;7
LV2.110 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1396;LV2.110;7
LV2.110 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1396;LV2.110;7
LV2.110 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1397;LV2.110;7
LV2.110 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1397;LV2.110;7
LV2.110 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1398;LV2.110;7
LV2.110 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1398;LV2.110;7
LV2.110 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1399;LV2.110;7
LV2.110 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1400;LV2.110;7
LV2.110 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1400;LV2.110;7
LV2.110 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1401;LV2.110;7
LV2.110 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1401;LV2.110;7
LV2.110 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1402;LV2.110;7
LV2.110 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1402;LV2.110;7
LV2.110 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1403;LV2.110;7
LV2.110 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1403;LV2.110;7
LV2.110 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1404;LV2.110;7
LV2.110 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1404;LV2.110;7
LV2.110 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1405;LV2.110;7
LV2.110 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1405;LV2.110;7
LV2.110 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1406;LV2.110;7
LV2.110 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1406;LV2.110;7
LV2.110 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1407;LV2.110;7
LV2.110 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1407;LV2.110;7
LV2.110 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1408;LV2.110;7
LV2.110 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1408;LV2.110;7
LV2.110 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1409;LV2.110;7
LV2.110 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1409;LV2.110;7
LV2.110 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1410;LV2.110;7
LV2.110 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1410;LV2.110;7
LV2.110 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1411;LV2.110;7
LV2.110 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1411;LV2.110;7
LV2.110 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1412;LV2.110;7
LV2.110 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1412;LV2.110;7
LV2.110 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1413;LV2.110;7
LV2.110 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1413;LV2.110;7
LV2.110 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1414;LV2.110;7
LV2.110 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1414;LV2.110;7
LV2.110 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1415;LV2.110;7
LV2.110 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1415;LV2.110;7
LV2.110 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1416;LV2.110;7
LV2.110 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1416;LV2.110;7
LV2.110 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1417;LV2.110;7
LV2.110 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1417;LV2.110;7
LV2.110 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1418;LV2.110;7
LV2.110 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1418;LV2.110;7
LV2.110 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1419;LV2.110;7
LV2.110 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1419;LV2.110;7
LV2.110 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1420;LV2.110;7
LV2.110 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1420;LV2.110;7
LV2.110 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1421;LV2.110;7
LV2.110 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1421;LV2.110;7
LV2.110 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1422;LV2.110;7
LV2.110 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1423;LV2.110;7
LV2.110 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1423;LV2.110;7
LV2.110 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1424;LV2.110;7
LV2.110 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1424;LV2.110;7
LV2.110 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1425;LV2.110;7
LV2.110 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1425;LV2.110;7
LV2.110 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1426;LV2.110;7
LV2.110 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1427;LV2.110;7
LV2.110 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1427;LV2.110;7
LV2.110 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1428;LV2.110;7
LV2.110 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1428;LV2.110;7
LV2.110 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1429;LV2.110;7
LV2.110 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1429;LV2.110;7
LV2.110 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1430;LV2.110;7
LV2.110 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1430;LV2.110;7
LV2.110 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1430;LV2.110;7
LV2.110 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1430;LV2.110;7
LV2.110 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1430;LV2.110;7
LV2.110 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1431;LV2.110;7
LV2.110 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1431;LV2.110;7
LV2.110 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1432;LV2.110;7
LV2.110 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1432;LV2.110;7
LV2.110 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1433;LV2.110;7
LV2.110 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1434;LV2.110;7
LV2.110 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1434;LV2.110;7
LV2.110 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1435;LV2.110;7
LV2.110 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1435;LV2.110;7
LV2.110 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1436;LV2.110;7
LV2.110 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1436;LV2.110;7
LV2.110 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1437;LV2.110;7
LV2.110 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1438;LV2.110;7
LV2.110 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1438;LV2.110;7
LV2.110 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1439;LV2.110;7
LV2.110 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1439;LV2.110;7
LV2.110 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1440;LV2.110;7
LV2.110 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1440;LV2.110;7
LV2.110 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1441;LV2.110;7
LV2.110 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1441;LV2.110;7
LV2.110 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1442;LV2.110;7
LV2.110 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1442;LV2.110;7
LV2.110 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1443;LV2.110;7
LV2.110 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1443;LV2.110;7
LV2.110 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1443;LV2.110;7
LV2.110 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1444;LV2.110;7
LV2.110 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1444;LV2.110;7
LV2.110 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1445;LV2.110;7
LV2.110 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1445;LV2.110;7
LV2.110 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1446;LV2.110;7
LV2.110 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1446;LV2.110;7
LV2.110 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1447;LV2.110;7
LV2.110 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1447;LV2.110;7
LV2.110 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1448;LV2.110;7
LV2.110 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1448;LV2.110;7
LV2.110 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1449;LV2.110;7
LV2.110 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1449;LV2.110;7
LV2.110 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1450;LV2.110;7
LV2.110 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1450;LV2.110;7
LV2.110 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1451;LV2.110;7
LV2.110 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1451;LV2.110;7
LV2.110 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1452;LV2.110;7
LV2.110 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1452;LV2.110;7
LV2.110 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1453;LV2.110;7
LV2.110 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1453;LV2.110;7
LV2.110 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1454;LV2.110;7
LV2.110 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1454;LV2.110;7
LV2.110 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1455;LV2.110;7
LV2.110 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1455;LV2.110;7
LV2.110 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1456;LV2.110;7
LV2.110 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1456;LV2.110;7
LV2.110 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1457;LV2.110;7
LV2.110 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1457;LV2.110;7
LV2.110 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1458;LV2.110;7
LV2.110 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1458;LV2.110;7
LV2.110 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1459;LV2.110;7
LV2.110 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1459;LV2.110;7
LV2.110 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1460;LV2.110;7
LV2.110 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1460;LV2.110;7
LV2.110 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1461;LV2.110;7
LV2.110 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1461;LV2.110;7
LV2.110 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1462;LV2.110;7
LV2.110 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1462;LV2.110;7
LV2.110 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1463;LV2.110;7
LV2.110 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1463;LV2.110;7
MV1.101 Bus 26_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5609;LV2.110;5
LV2.111 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1464;LV2.111;7
LV2.111 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1464;LV2.111;7
LV2.111 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1465;LV2.111;7
LV2.111 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1465;LV2.111;7
LV2.111 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1466;LV2.111;7
LV2.111 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1466;LV2.111;7
LV2.111 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1467;LV2.111;7
LV2.111 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1467;LV2.111;7
LV2.111 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1468;LV2.111;7
LV2.111 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1468;LV2.111;7
LV2.111 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1469;LV2.111;7
LV2.111 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1469;LV2.111;7
LV2.111 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1470;LV2.111;7
LV2.111 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1470;LV2.111;7
LV2.111 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1471;LV2.111;7
LV2.111 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1471;LV2.111;7
LV2.111 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1472;LV2.111;7
LV2.111 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1472;LV2.111;7
LV2.111 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1473;LV2.111;7
LV2.111 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1473;LV2.111;7
LV2.111 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1474;LV2.111;7
LV2.111 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1474;LV2.111;7
LV2.111 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1475;LV2.111;7
LV2.111 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1475;LV2.111;7
LV2.111 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1476;LV2.111;7
LV2.111 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1476;LV2.111;7
LV2.111 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1477;LV2.111;7
LV2.111 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1477;LV2.111;7
LV2.111 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1478;LV2.111;7
LV2.111 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1478;LV2.111;7
LV2.111 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1479;LV2.111;7
LV2.111 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1479;LV2.111;7
LV2.111 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1480;LV2.111;7
LV2.111 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1480;LV2.111;7
LV2.111 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1481;LV2.111;7
LV2.111 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1481;LV2.111;7
LV2.111 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1482;LV2.111;7
LV2.111 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1482;LV2.111;7
LV2.111 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1483;LV2.111;7
LV2.111 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1483;LV2.111;7
LV2.111 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1484;LV2.111;7
LV2.111 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1484;LV2.111;7
LV2.111 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1485;LV2.111;7
LV2.111 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1485;LV2.111;7
LV2.111 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1486;LV2.111;7
LV2.111 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1486;LV2.111;7
LV2.111 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1486;LV2.111;7
LV2.111 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1487;LV2.111;7
LV2.111 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1487;LV2.111;7
LV2.111 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1488;LV2.111;7
LV2.111 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1488;LV2.111;7
LV2.111 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1489;LV2.111;7
LV2.111 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1489;LV2.111;7
LV2.111 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1490;LV2.111;7
LV2.111 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1491;LV2.111;7
LV2.111 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1491;LV2.111;7
LV2.111 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1492;LV2.111;7
LV2.111 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1492;LV2.111;7
LV2.111 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1493;LV2.111;7
LV2.111 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1493;LV2.111;7
LV2.111 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1494;LV2.111;7
LV2.111 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1494;LV2.111;7
LV2.111 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1495;LV2.111;7
LV2.111 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1496;LV2.111;7
LV2.111 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1496;LV2.111;7
LV2.111 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1497;LV2.111;7
LV2.111 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1497;LV2.111;7
LV2.111 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1498;LV2.111;7
LV2.111 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1498;LV2.111;7
LV2.111 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1499;LV2.111;7
LV2.111 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1499;LV2.111;7
LV2.111 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1500;LV2.111;7
LV2.111 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1500;LV2.111;7
LV2.111 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1501;LV2.111;7
LV2.111 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1501;LV2.111;7
LV2.111 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1502;LV2.111;7
LV2.111 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1502;LV2.111;7
LV2.111 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1503;LV2.111;7
LV2.111 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1503;LV2.111;7
LV2.111 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1504;LV2.111;7
LV2.111 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1504;LV2.111;7
LV2.111 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1505;LV2.111;7
LV2.111 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1505;LV2.111;7
LV2.111 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1506;LV2.111;7
LV2.111 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1506;LV2.111;7
LV2.111 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1507;LV2.111;7
LV2.111 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1507;LV2.111;7
LV2.111 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1508;LV2.111;7
LV2.111 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1508;LV2.111;7
LV2.111 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1509;LV2.111;7
LV2.111 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1509;LV2.111;7
LV2.111 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1510;LV2.111;7
LV2.111 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1510;LV2.111;7
LV2.111 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1511;LV2.111;7
LV2.111 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1511;LV2.111;7
LV2.111 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1512;LV2.111;7
LV2.111 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1512;LV2.111;7
LV2.111 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1513;LV2.111;7
LV2.111 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1513;LV2.111;7
LV2.111 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1514;LV2.111;7
LV2.111 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1514;LV2.111;7
LV2.111 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1515;LV2.111;7
LV2.111 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1515;LV2.111;7
LV2.111 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1516;LV2.111;7
LV2.111 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1516;LV2.111;7
LV2.111 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1517;LV2.111;7
LV2.111 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1517;LV2.111;7
LV2.111 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1518;LV2.111;7
LV2.111 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1519;LV2.111;7
LV2.111 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1519;LV2.111;7
LV2.111 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1520;LV2.111;7
LV2.111 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1520;LV2.111;7
LV2.111 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1521;LV2.111;7
LV2.111 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1521;LV2.111;7
LV2.111 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1522;LV2.111;7
LV2.111 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1523;LV2.111;7
LV2.111 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1523;LV2.111;7
LV2.111 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1524;LV2.111;7
LV2.111 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1524;LV2.111;7
LV2.111 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1525;LV2.111;7
LV2.111 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1525;LV2.111;7
LV2.111 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1526;LV2.111;7
LV2.111 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1526;LV2.111;7
LV2.111 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1526;LV2.111;7
LV2.111 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1526;LV2.111;7
LV2.111 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1526;LV2.111;7
LV2.111 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1527;LV2.111;7
LV2.111 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1527;LV2.111;7
LV2.111 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1528;LV2.111;7
LV2.111 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1528;LV2.111;7
LV2.111 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1529;LV2.111;7
LV2.111 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1530;LV2.111;7
LV2.111 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1530;LV2.111;7
LV2.111 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1531;LV2.111;7
LV2.111 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1531;LV2.111;7
LV2.111 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1532;LV2.111;7
LV2.111 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1532;LV2.111;7
LV2.111 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1533;LV2.111;7
LV2.111 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1534;LV2.111;7
LV2.111 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1534;LV2.111;7
LV2.111 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1535;LV2.111;7
LV2.111 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1535;LV2.111;7
LV2.111 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1536;LV2.111;7
LV2.111 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1536;LV2.111;7
LV2.111 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1537;LV2.111;7
LV2.111 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1537;LV2.111;7
LV2.111 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1538;LV2.111;7
LV2.111 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1538;LV2.111;7
LV2.111 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1539;LV2.111;7
LV2.111 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1539;LV2.111;7
LV2.111 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1539;LV2.111;7
LV2.111 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1540;LV2.111;7
LV2.111 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1540;LV2.111;7
LV2.111 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1541;LV2.111;7
LV2.111 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1541;LV2.111;7
LV2.111 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1542;LV2.111;7
LV2.111 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1542;LV2.111;7
LV2.111 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1543;LV2.111;7
LV2.111 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1543;LV2.111;7
LV2.111 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1544;LV2.111;7
LV2.111 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1544;LV2.111;7
LV2.111 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1545;LV2.111;7
LV2.111 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1545;LV2.111;7
LV2.111 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1546;LV2.111;7
LV2.111 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1546;LV2.111;7
LV2.111 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1547;LV2.111;7
LV2.111 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1547;LV2.111;7
LV2.111 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1548;LV2.111;7
LV2.111 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1548;LV2.111;7
LV2.111 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1549;LV2.111;7
LV2.111 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1549;LV2.111;7
LV2.111 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1550;LV2.111;7
LV2.111 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1550;LV2.111;7
LV2.111 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1551;LV2.111;7
LV2.111 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1551;LV2.111;7
LV2.111 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1552;LV2.111;7
LV2.111 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1552;LV2.111;7
LV2.111 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1553;LV2.111;7
LV2.111 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1553;LV2.111;7
LV2.111 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1554;LV2.111;7
LV2.111 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1554;LV2.111;7
LV2.111 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1555;LV2.111;7
LV2.111 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1555;LV2.111;7
LV2.111 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1556;LV2.111;7
LV2.111 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1556;LV2.111;7
LV2.111 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1557;LV2.111;7
LV2.111 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1557;LV2.111;7
LV2.111 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1558;LV2.111;7
LV2.111 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1558;LV2.111;7
LV2.111 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1559;LV2.111;7
LV2.111 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1559;LV2.111;7
MV1.101 Bus 31_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5610;LV2.111;5
LV2.112 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1560;LV2.112;7
LV2.112 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1560;LV2.112;7
LV2.112 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1561;LV2.112;7
LV2.112 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1561;LV2.112;7
LV2.112 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1562;LV2.112;7
LV2.112 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1562;LV2.112;7
LV2.112 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1563;LV2.112;7
LV2.112 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1563;LV2.112;7
LV2.112 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1564;LV2.112;7
LV2.112 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1564;LV2.112;7
LV2.112 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1565;LV2.112;7
LV2.112 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1565;LV2.112;7
LV2.112 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1566;LV2.112;7
LV2.112 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1566;LV2.112;7
LV2.112 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1567;LV2.112;7
LV2.112 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1567;LV2.112;7
LV2.112 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1568;LV2.112;7
LV2.112 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1568;LV2.112;7
LV2.112 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1569;LV2.112;7
LV2.112 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1569;LV2.112;7
LV2.112 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1570;LV2.112;7
LV2.112 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1570;LV2.112;7
LV2.112 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1571;LV2.112;7
LV2.112 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1571;LV2.112;7
LV2.112 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1572;LV2.112;7
LV2.112 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1572;LV2.112;7
LV2.112 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1573;LV2.112;7
LV2.112 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1573;LV2.112;7
LV2.112 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1574;LV2.112;7
LV2.112 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1574;LV2.112;7
LV2.112 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1575;LV2.112;7
LV2.112 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1575;LV2.112;7
LV2.112 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1576;LV2.112;7
LV2.112 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1576;LV2.112;7
LV2.112 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1577;LV2.112;7
LV2.112 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1577;LV2.112;7
LV2.112 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1578;LV2.112;7
LV2.112 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1578;LV2.112;7
LV2.112 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1579;LV2.112;7
LV2.112 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1579;LV2.112;7
LV2.112 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1580;LV2.112;7
LV2.112 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1580;LV2.112;7
LV2.112 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1581;LV2.112;7
LV2.112 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1581;LV2.112;7
LV2.112 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1582;LV2.112;7
LV2.112 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1582;LV2.112;7
LV2.112 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1582;LV2.112;7
LV2.112 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1583;LV2.112;7
LV2.112 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1583;LV2.112;7
LV2.112 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1584;LV2.112;7
LV2.112 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1584;LV2.112;7
LV2.112 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1585;LV2.112;7
LV2.112 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1585;LV2.112;7
LV2.112 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1586;LV2.112;7
LV2.112 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1587;LV2.112;7
LV2.112 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1587;LV2.112;7
LV2.112 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1588;LV2.112;7
LV2.112 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1588;LV2.112;7
LV2.112 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1589;LV2.112;7
LV2.112 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1589;LV2.112;7
LV2.112 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1590;LV2.112;7
LV2.112 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1590;LV2.112;7
LV2.112 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1591;LV2.112;7
LV2.112 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1592;LV2.112;7
LV2.112 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1592;LV2.112;7
LV2.112 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1593;LV2.112;7
LV2.112 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1593;LV2.112;7
LV2.112 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1594;LV2.112;7
LV2.112 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1594;LV2.112;7
LV2.112 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1595;LV2.112;7
LV2.112 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1595;LV2.112;7
LV2.112 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1596;LV2.112;7
LV2.112 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1596;LV2.112;7
LV2.112 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1597;LV2.112;7
LV2.112 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1597;LV2.112;7
LV2.112 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1598;LV2.112;7
LV2.112 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1598;LV2.112;7
LV2.112 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1599;LV2.112;7
LV2.112 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1599;LV2.112;7
LV2.112 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1600;LV2.112;7
LV2.112 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1600;LV2.112;7
LV2.112 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1601;LV2.112;7
LV2.112 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1601;LV2.112;7
LV2.112 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1602;LV2.112;7
LV2.112 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1602;LV2.112;7
LV2.112 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1603;LV2.112;7
LV2.112 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1603;LV2.112;7
LV2.112 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1604;LV2.112;7
LV2.112 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1604;LV2.112;7
LV2.112 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1605;LV2.112;7
LV2.112 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1605;LV2.112;7
LV2.112 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1606;LV2.112;7
LV2.112 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1606;LV2.112;7
LV2.112 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1607;LV2.112;7
LV2.112 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1607;LV2.112;7
LV2.112 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1608;LV2.112;7
LV2.112 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1608;LV2.112;7
LV2.112 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1609;LV2.112;7
LV2.112 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1609;LV2.112;7
LV2.112 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1610;LV2.112;7
LV2.112 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1610;LV2.112;7
LV2.112 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1611;LV2.112;7
LV2.112 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1611;LV2.112;7
LV2.112 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1612;LV2.112;7
LV2.112 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1612;LV2.112;7
LV2.112 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1613;LV2.112;7
LV2.112 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1613;LV2.112;7
LV2.112 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1614;LV2.112;7
LV2.112 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1615;LV2.112;7
LV2.112 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1615;LV2.112;7
LV2.112 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1616;LV2.112;7
LV2.112 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1616;LV2.112;7
LV2.112 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1617;LV2.112;7
