id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.112 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1617;LV2.112;7
LV2.112 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1618;LV2.112;7
LV2.112 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1619;LV2.112;7
LV2.112 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1619;LV2.112;7
LV2.112 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1620;LV2.112;7
LV2.112 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1620;LV2.112;7
LV2.112 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1621;LV2.112;7
LV2.112 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1621;LV2.112;7
LV2.112 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1622;LV2.112;7
LV2.112 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1622;LV2.112;7
LV2.112 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1622;LV2.112;7
LV2.112 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1622;LV2.112;7
LV2.112 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1622;LV2.112;7
LV2.112 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1623;LV2.112;7
LV2.112 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1623;LV2.112;7
LV2.112 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1624;LV2.112;7
LV2.112 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1624;LV2.112;7
LV2.112 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1625;LV2.112;7
LV2.112 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1626;LV2.112;7
LV2.112 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1626;LV2.112;7
LV2.112 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1627;LV2.112;7
LV2.112 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1627;LV2.112;7
LV2.112 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1628;LV2.112;7
LV2.112 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1628;LV2.112;7
LV2.112 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1629;LV2.112;7
LV2.112 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1630;LV2.112;7
LV2.112 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1630;LV2.112;7
LV2.112 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1631;LV2.112;7
LV2.112 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1631;LV2.112;7
LV2.112 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1632;LV2.112;7
LV2.112 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1632;LV2.112;7
LV2.112 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1633;LV2.112;7
LV2.112 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1633;LV2.112;7
LV2.112 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1634;LV2.112;7
LV2.112 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1634;LV2.112;7
LV2.112 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1635;LV2.112;7
LV2.112 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1635;LV2.112;7
LV2.112 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1635;LV2.112;7
LV2.112 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1636;LV2.112;7
LV2.112 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1636;LV2.112;7
LV2.112 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1637;LV2.112;7
LV2.112 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1637;LV2.112;7
LV2.112 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1638;LV2.112;7
LV2.112 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1638;LV2.112;7
LV2.112 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1639;LV2.112;7
LV2.112 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1639;LV2.112;7
LV2.112 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1640;LV2.112;7
LV2.112 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1640;LV2.112;7
LV2.112 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1641;LV2.112;7
LV2.112 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1641;LV2.112;7
LV2.112 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1642;LV2.112;7
LV2.112 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1642;LV2.112;7
LV2.112 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1643;LV2.112;7
LV2.112 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1643;LV2.112;7
LV2.112 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1644;LV2.112;7
LV2.112 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1644;LV2.112;7
LV2.112 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1645;LV2.112;7
LV2.112 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1645;LV2.112;7
LV2.112 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1646;LV2.112;7
LV2.112 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1646;LV2.112;7
LV2.112 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1647;LV2.112;7
LV2.112 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1647;LV2.112;7
LV2.112 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1648;LV2.112;7
LV2.112 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1648;LV2.112;7
LV2.112 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1649;LV2.112;7
LV2.112 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1649;LV2.112;7
LV2.112 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1650;LV2.112;7
LV2.112 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1650;LV2.112;7
LV2.112 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1651;LV2.112;7
LV2.112 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1651;LV2.112;7
LV2.112 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1652;LV2.112;7
LV2.112 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1652;LV2.112;7
LV2.112 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1653;LV2.112;7
LV2.112 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1653;LV2.112;7
LV2.112 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1654;LV2.112;7
LV2.112 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1654;LV2.112;7
LV2.112 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1655;LV2.112;7
LV2.112 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1655;LV2.112;7
MV1.101 Bus 32_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5611;LV2.112;5
LV2.113 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1656;LV2.113;7
LV2.113 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1656;LV2.113;7
LV2.113 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1657;LV2.113;7
LV2.113 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1657;LV2.113;7
LV2.113 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1658;LV2.113;7
LV2.113 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1658;LV2.113;7
LV2.113 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1659;LV2.113;7
LV2.113 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1659;LV2.113;7
LV2.113 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1660;LV2.113;7
LV2.113 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1660;LV2.113;7
LV2.113 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1661;LV2.113;7
LV2.113 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1661;LV2.113;7
LV2.113 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1662;LV2.113;7
LV2.113 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1662;LV2.113;7
LV2.113 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1663;LV2.113;7
LV2.113 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1663;LV2.113;7
LV2.113 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1664;LV2.113;7
LV2.113 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1664;LV2.113;7
LV2.113 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1665;LV2.113;7
LV2.113 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1665;LV2.113;7
LV2.113 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1666;LV2.113;7
LV2.113 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1666;LV2.113;7
LV2.113 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1667;LV2.113;7
LV2.113 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1667;LV2.113;7
LV2.113 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1668;LV2.113;7
LV2.113 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1668;LV2.113;7
LV2.113 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1669;LV2.113;7
LV2.113 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1669;LV2.113;7
LV2.113 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1670;LV2.113;7
LV2.113 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1670;LV2.113;7
LV2.113 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1671;LV2.113;7
LV2.113 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1671;LV2.113;7
LV2.113 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1672;LV2.113;7
LV2.113 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1672;LV2.113;7
LV2.113 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1673;LV2.113;7
LV2.113 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1673;LV2.113;7
LV2.113 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1674;LV2.113;7
LV2.113 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1674;LV2.113;7
LV2.113 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1675;LV2.113;7
LV2.113 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1675;LV2.113;7
LV2.113 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1676;LV2.113;7
LV2.113 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1676;LV2.113;7
LV2.113 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1677;LV2.113;7
LV2.113 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1677;LV2.113;7
LV2.113 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1678;LV2.113;7
LV2.113 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1678;LV2.113;7
LV2.113 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1678;LV2.113;7
LV2.113 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1679;LV2.113;7
LV2.113 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1679;LV2.113;7
LV2.113 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1680;LV2.113;7
LV2.113 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1680;LV2.113;7
LV2.113 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1681;LV2.113;7
LV2.113 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1681;LV2.113;7
LV2.113 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1682;LV2.113;7
LV2.113 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1683;LV2.113;7
LV2.113 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1683;LV2.113;7
LV2.113 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1684;LV2.113;7
LV2.113 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1684;LV2.113;7
LV2.113 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1685;LV2.113;7
LV2.113 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1685;LV2.113;7
LV2.113 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1686;LV2.113;7
LV2.113 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1686;LV2.113;7
LV2.113 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1687;LV2.113;7
LV2.113 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1688;LV2.113;7
LV2.113 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1688;LV2.113;7
LV2.113 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1689;LV2.113;7
LV2.113 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1689;LV2.113;7
LV2.113 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1690;LV2.113;7
LV2.113 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1690;LV2.113;7
LV2.113 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1691;LV2.113;7
LV2.113 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1691;LV2.113;7
LV2.113 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1692;LV2.113;7
LV2.113 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1692;LV2.113;7
LV2.113 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1693;LV2.113;7
LV2.113 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1693;LV2.113;7
LV2.113 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1694;LV2.113;7
LV2.113 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1694;LV2.113;7
LV2.113 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1695;LV2.113;7
LV2.113 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1695;LV2.113;7
LV2.113 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1696;LV2.113;7
LV2.113 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1696;LV2.113;7
LV2.113 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1697;LV2.113;7
LV2.113 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1697;LV2.113;7
LV2.113 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1698;LV2.113;7
LV2.113 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1698;LV2.113;7
LV2.113 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1699;LV2.113;7
LV2.113 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1699;LV2.113;7
LV2.113 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1700;LV2.113;7
LV2.113 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1700;LV2.113;7
LV2.113 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1701;LV2.113;7
LV2.113 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1701;LV2.113;7
LV2.113 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1702;LV2.113;7
LV2.113 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1702;LV2.113;7
LV2.113 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1703;LV2.113;7
LV2.113 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1703;LV2.113;7
LV2.113 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1704;LV2.113;7
LV2.113 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1704;LV2.113;7
LV2.113 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1705;LV2.113;7
LV2.113 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1705;LV2.113;7
LV2.113 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1706;LV2.113;7
LV2.113 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1706;LV2.113;7
LV2.113 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1707;LV2.113;7
LV2.113 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1707;LV2.113;7
LV2.113 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1708;LV2.113;7
LV2.113 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1708;LV2.113;7
LV2.113 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1709;LV2.113;7
LV2.113 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1709;LV2.113;7
LV2.113 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1710;LV2.113;7
LV2.113 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1711;LV2.113;7
LV2.113 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1711;LV2.113;7
LV2.113 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1712;LV2.113;7
LV2.113 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1712;LV2.113;7
LV2.113 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1713;LV2.113;7
LV2.113 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1713;LV2.113;7
LV2.113 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1714;LV2.113;7
LV2.113 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1715;LV2.113;7
LV2.113 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1715;LV2.113;7
LV2.113 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1716;LV2.113;7
LV2.113 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1716;LV2.113;7
LV2.113 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1717;LV2.113;7
LV2.113 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1717;LV2.113;7
LV2.113 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1718;LV2.113;7
LV2.113 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1718;LV2.113;7
LV2.113 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1718;LV2.113;7
LV2.113 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1718;LV2.113;7
LV2.113 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1718;LV2.113;7
LV2.113 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1719;LV2.113;7
LV2.113 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1719;LV2.113;7
LV2.113 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1720;LV2.113;7
LV2.113 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1720;LV2.113;7
LV2.113 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1721;LV2.113;7
LV2.113 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1722;LV2.113;7
LV2.113 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1722;LV2.113;7
LV2.113 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1723;LV2.113;7
LV2.113 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1723;LV2.113;7
LV2.113 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1724;LV2.113;7
LV2.113 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1724;LV2.113;7
LV2.113 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1725;LV2.113;7
LV2.113 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1726;LV2.113;7
LV2.113 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1726;LV2.113;7
LV2.113 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1727;LV2.113;7
LV2.113 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1727;LV2.113;7
LV2.113 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1728;LV2.113;7
LV2.113 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1728;LV2.113;7
LV2.113 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1729;LV2.113;7
LV2.113 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1729;LV2.113;7
LV2.113 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1730;LV2.113;7
LV2.113 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1730;LV2.113;7
LV2.113 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1731;LV2.113;7
LV2.113 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1731;LV2.113;7
LV2.113 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1731;LV2.113;7
LV2.113 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1732;LV2.113;7
LV2.113 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1732;LV2.113;7
LV2.113 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1733;LV2.113;7
LV2.113 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1733;LV2.113;7
LV2.113 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1734;LV2.113;7
LV2.113 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1734;LV2.113;7
LV2.113 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1735;LV2.113;7
LV2.113 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1735;LV2.113;7
LV2.113 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1736;LV2.113;7
LV2.113 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1736;LV2.113;7
LV2.113 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1737;LV2.113;7
LV2.113 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1737;LV2.113;7
LV2.113 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1738;LV2.113;7
LV2.113 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1738;LV2.113;7
LV2.113 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1739;LV2.113;7
LV2.113 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1739;LV2.113;7
LV2.113 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1740;LV2.113;7
LV2.113 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1740;LV2.113;7
LV2.113 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1741;LV2.113;7
LV2.113 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1741;LV2.113;7
LV2.113 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1742;LV2.113;7
LV2.113 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1742;LV2.113;7
LV2.113 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1743;LV2.113;7
LV2.113 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1743;LV2.113;7
LV2.113 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1744;LV2.113;7
LV2.113 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1744;LV2.113;7
LV2.113 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1745;LV2.113;7
LV2.113 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1745;LV2.113;7
LV2.113 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1746;LV2.113;7
LV2.113 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1746;LV2.113;7
LV2.113 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1747;LV2.113;7
LV2.113 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1747;LV2.113;7
LV2.113 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1748;LV2.113;7
LV2.113 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1748;LV2.113;7
LV2.113 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1749;LV2.113;7
LV2.113 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1749;LV2.113;7
LV2.113 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1750;LV2.113;7
LV2.113 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1750;LV2.113;7
LV2.113 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1751;LV2.113;7
LV2.113 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1751;LV2.113;7
MV1.101 Bus 33_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5612;LV2.113;5
LV2.114 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1752;LV2.114;7
LV2.114 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1752;LV2.114;7
LV2.114 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1753;LV2.114;7
LV2.114 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1753;LV2.114;7
LV2.114 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1754;LV2.114;7
LV2.114 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1754;LV2.114;7
LV2.114 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1755;LV2.114;7
LV2.114 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1755;LV2.114;7
LV2.114 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1756;LV2.114;7
LV2.114 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1756;LV2.114;7
LV2.114 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1757;LV2.114;7
LV2.114 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1757;LV2.114;7
LV2.114 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1758;LV2.114;7
LV2.114 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1758;LV2.114;7
LV2.114 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1759;LV2.114;7
LV2.114 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1759;LV2.114;7
LV2.114 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1760;LV2.114;7
LV2.114 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1760;LV2.114;7
LV2.114 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1761;LV2.114;7
LV2.114 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1761;LV2.114;7
LV2.114 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1762;LV2.114;7
LV2.114 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1762;LV2.114;7
LV2.114 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1763;LV2.114;7
LV2.114 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1763;LV2.114;7
LV2.114 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1764;LV2.114;7
LV2.114 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1764;LV2.114;7
LV2.114 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1765;LV2.114;7
LV2.114 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1765;LV2.114;7
LV2.114 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1766;LV2.114;7
LV2.114 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1766;LV2.114;7
LV2.114 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1767;LV2.114;7
LV2.114 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1767;LV2.114;7
LV2.114 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1768;LV2.114;7
LV2.114 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1768;LV2.114;7
LV2.114 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1769;LV2.114;7
LV2.114 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1769;LV2.114;7
LV2.114 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1770;LV2.114;7
LV2.114 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1770;LV2.114;7
LV2.114 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1771;LV2.114;7
LV2.114 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1771;LV2.114;7
LV2.114 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1772;LV2.114;7
LV2.114 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1772;LV2.114;7
LV2.114 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1773;LV2.114;7
LV2.114 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1773;LV2.114;7
LV2.114 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1774;LV2.114;7
LV2.114 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1774;LV2.114;7
LV2.114 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1774;LV2.114;7
LV2.114 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1775;LV2.114;7
LV2.114 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1775;LV2.114;7
LV2.114 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1776;LV2.114;7
LV2.114 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1776;LV2.114;7
LV2.114 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1777;LV2.114;7
LV2.114 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1777;LV2.114;7
LV2.114 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1778;LV2.114;7
LV2.114 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1779;LV2.114;7
LV2.114 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1779;LV2.114;7
LV2.114 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1780;LV2.114;7
LV2.114 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1780;LV2.114;7
LV2.114 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1781;LV2.114;7
LV2.114 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1781;LV2.114;7
LV2.114 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1782;LV2.114;7
LV2.114 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1782;LV2.114;7
LV2.114 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1783;LV2.114;7
LV2.114 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1784;LV2.114;7
LV2.114 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1784;LV2.114;7
LV2.114 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1785;LV2.114;7
LV2.114 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1785;LV2.114;7
LV2.114 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1786;LV2.114;7
LV2.114 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1786;LV2.114;7
LV2.114 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1787;LV2.114;7
LV2.114 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1787;LV2.114;7
LV2.114 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1788;LV2.114;7
LV2.114 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1788;LV2.114;7
LV2.114 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1789;LV2.114;7
LV2.114 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1789;LV2.114;7
LV2.114 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1790;LV2.114;7
LV2.114 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1790;LV2.114;7
LV2.114 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1791;LV2.114;7
LV2.114 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1791;LV2.114;7
LV2.114 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1792;LV2.114;7
LV2.114 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1792;LV2.114;7
LV2.114 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1793;LV2.114;7
LV2.114 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1793;LV2.114;7
LV2.114 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1794;LV2.114;7
LV2.114 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1794;LV2.114;7
LV2.114 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1795;LV2.114;7
LV2.114 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1795;LV2.114;7
LV2.114 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1796;LV2.114;7
LV2.114 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1796;LV2.114;7
LV2.114 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1797;LV2.114;7
LV2.114 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1797;LV2.114;7
LV2.114 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1798;LV2.114;7
LV2.114 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1798;LV2.114;7
LV2.114 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1799;LV2.114;7
LV2.114 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1799;LV2.114;7
LV2.114 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1800;LV2.114;7
LV2.114 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1800;LV2.114;7
LV2.114 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1801;LV2.114;7
LV2.114 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1801;LV2.114;7
LV2.114 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1802;LV2.114;7
LV2.114 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1802;LV2.114;7
LV2.114 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1803;LV2.114;7
LV2.114 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1803;LV2.114;7
LV2.114 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1804;LV2.114;7
LV2.114 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1804;LV2.114;7
LV2.114 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1805;LV2.114;7
LV2.114 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1805;LV2.114;7
LV2.114 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1806;LV2.114;7
LV2.114 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1807;LV2.114;7
LV2.114 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1807;LV2.114;7
LV2.114 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1808;LV2.114;7
LV2.114 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1808;LV2.114;7
LV2.114 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1809;LV2.114;7
LV2.114 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1809;LV2.114;7
LV2.114 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1810;LV2.114;7
LV2.114 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1811;LV2.114;7
LV2.114 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1811;LV2.114;7
LV2.114 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1812;LV2.114;7
LV2.114 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1812;LV2.114;7
LV2.114 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1813;LV2.114;7
LV2.114 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1813;LV2.114;7
LV2.114 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1814;LV2.114;7
LV2.114 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1814;LV2.114;7
LV2.114 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1814;LV2.114;7
LV2.114 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1814;LV2.114;7
LV2.114 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1814;LV2.114;7
LV2.114 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1815;LV2.114;7
LV2.114 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1815;LV2.114;7
LV2.114 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1816;LV2.114;7
LV2.114 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1816;LV2.114;7
LV2.114 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1817;LV2.114;7
LV2.114 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1818;LV2.114;7
LV2.114 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1818;LV2.114;7
LV2.114 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1819;LV2.114;7
LV2.114 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1819;LV2.114;7
LV2.114 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1820;LV2.114;7
LV2.114 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1820;LV2.114;7
LV2.114 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1821;LV2.114;7
LV2.114 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1822;LV2.114;7
LV2.114 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1822;LV2.114;7
LV2.114 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1823;LV2.114;7
LV2.114 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1823;LV2.114;7
LV2.114 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1824;LV2.114;7
LV2.114 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1824;LV2.114;7
LV2.114 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1825;LV2.114;7
LV2.114 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1825;LV2.114;7
LV2.114 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1826;LV2.114;7
LV2.114 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1826;LV2.114;7
LV2.114 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1827;LV2.114;7
LV2.114 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1827;LV2.114;7
LV2.114 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1827;LV2.114;7
LV2.114 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1828;LV2.114;7
LV2.114 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1828;LV2.114;7
LV2.114 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1829;LV2.114;7
LV2.114 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1829;LV2.114;7
LV2.114 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1830;LV2.114;7
LV2.114 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1830;LV2.114;7
LV2.114 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1831;LV2.114;7
LV2.114 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1831;LV2.114;7
LV2.114 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1832;LV2.114;7
LV2.114 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1832;LV2.114;7
LV2.114 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1833;LV2.114;7
LV2.114 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1833;LV2.114;7
LV2.114 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1834;LV2.114;7
LV2.114 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1834;LV2.114;7
LV2.114 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1835;LV2.114;7
LV2.114 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1835;LV2.114;7
LV2.114 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1836;LV2.114;7
LV2.114 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1836;LV2.114;7
LV2.114 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1837;LV2.114;7
LV2.114 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1837;LV2.114;7
LV2.114 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1838;LV2.114;7
LV2.114 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1838;LV2.114;7
LV2.114 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1839;LV2.114;7
LV2.114 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1839;LV2.114;7
LV2.114 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1840;LV2.114;7
LV2.114 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1840;LV2.114;7
LV2.114 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1841;LV2.114;7
LV2.114 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1841;LV2.114;7
LV2.114 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1842;LV2.114;7
LV2.114 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1842;LV2.114;7
LV2.114 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1843;LV2.114;7
LV2.114 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1843;LV2.114;7
LV2.114 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1844;LV2.114;7
LV2.114 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1844;LV2.114;7
LV2.114 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1845;LV2.114;7
LV2.114 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1845;LV2.114;7
LV2.114 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1846;LV2.114;7
LV2.114 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1846;LV2.114;7
LV2.114 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1847;LV2.114;7
LV2.114 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1847;LV2.114;7
MV1.101 Bus 34_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5613;LV2.114;5
LV2.115 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1848;LV2.115;7
LV2.115 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1848;LV2.115;7
LV2.115 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1849;LV2.115;7
LV2.115 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1849;LV2.115;7
LV2.115 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1850;LV2.115;7
LV2.115 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1850;LV2.115;7
LV2.115 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1851;LV2.115;7
LV2.115 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1851;LV2.115;7
LV2.115 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1852;LV2.115;7
LV2.115 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1852;LV2.115;7
LV2.115 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1853;LV2.115;7
LV2.115 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1853;LV2.115;7
LV2.115 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1854;LV2.115;7
LV2.115 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1854;LV2.115;7
LV2.115 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1855;LV2.115;7
LV2.115 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1855;LV2.115;7
LV2.115 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1856;LV2.115;7
LV2.115 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1856;LV2.115;7
LV2.115 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1857;LV2.115;7
LV2.115 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1857;LV2.115;7
LV2.115 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1858;LV2.115;7
LV2.115 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1858;LV2.115;7
LV2.115 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1859;LV2.115;7
LV2.115 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1859;LV2.115;7
LV2.115 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1860;LV2.115;7
LV2.115 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1860;LV2.115;7
LV2.115 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1861;LV2.115;7
LV2.115 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1861;LV2.115;7
LV2.115 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1862;LV2.115;7
LV2.115 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1862;LV2.115;7
LV2.115 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1863;LV2.115;7
LV2.115 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1863;LV2.115;7
LV2.115 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1864;LV2.115;7
LV2.115 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1864;LV2.115;7
LV2.115 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1865;LV2.115;7
LV2.115 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1865;LV2.115;7
LV2.115 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1866;LV2.115;7
LV2.115 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1866;LV2.115;7
LV2.115 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1867;LV2.115;7
LV2.115 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1867;LV2.115;7
LV2.115 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1868;LV2.115;7
LV2.115 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1868;LV2.115;7
LV2.115 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1869;LV2.115;7
LV2.115 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1869;LV2.115;7
LV2.115 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1870;LV2.115;7
LV2.115 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1870;LV2.115;7
LV2.115 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1870;LV2.115;7
LV2.115 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1871;LV2.115;7
LV2.115 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1871;LV2.115;7
LV2.115 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1872;LV2.115;7
LV2.115 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1872;LV2.115;7
LV2.115 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1873;LV2.115;7
LV2.115 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1873;LV2.115;7
LV2.115 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1874;LV2.115;7
LV2.115 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1875;LV2.115;7
LV2.115 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1875;LV2.115;7
LV2.115 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1876;LV2.115;7
LV2.115 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1876;LV2.115;7
LV2.115 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1877;LV2.115;7
LV2.115 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1877;LV2.115;7
LV2.115 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1878;LV2.115;7
LV2.115 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1878;LV2.115;7
LV2.115 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1879;LV2.115;7
LV2.115 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1880;LV2.115;7
LV2.115 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1880;LV2.115;7
LV2.115 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1881;LV2.115;7
LV2.115 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1881;LV2.115;7
LV2.115 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1882;LV2.115;7
LV2.115 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1882;LV2.115;7
LV2.115 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1883;LV2.115;7
LV2.115 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1883;LV2.115;7
LV2.115 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1884;LV2.115;7
LV2.115 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1884;LV2.115;7
LV2.115 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1885;LV2.115;7
LV2.115 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1885;LV2.115;7
LV2.115 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1886;LV2.115;7
LV2.115 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1886;LV2.115;7
LV2.115 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1887;LV2.115;7
LV2.115 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1887;LV2.115;7
LV2.115 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1888;LV2.115;7
LV2.115 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1888;LV2.115;7
LV2.115 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1889;LV2.115;7
LV2.115 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1889;LV2.115;7
LV2.115 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1890;LV2.115;7
LV2.115 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1890;LV2.115;7
LV2.115 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1891;LV2.115;7
LV2.115 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1891;LV2.115;7
LV2.115 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1892;LV2.115;7
LV2.115 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1892;LV2.115;7
LV2.115 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1893;LV2.115;7
LV2.115 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1893;LV2.115;7
LV2.115 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1894;LV2.115;7
LV2.115 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1894;LV2.115;7
LV2.115 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1895;LV2.115;7
LV2.115 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1895;LV2.115;7
LV2.115 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1896;LV2.115;7
LV2.115 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1896;LV2.115;7
LV2.115 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1897;LV2.115;7
LV2.115 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1897;LV2.115;7
LV2.115 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1898;LV2.115;7
LV2.115 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1898;LV2.115;7
LV2.115 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1899;LV2.115;7
LV2.115 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1899;LV2.115;7
LV2.115 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1900;LV2.115;7
LV2.115 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1900;LV2.115;7
LV2.115 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1901;LV2.115;7
LV2.115 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1901;LV2.115;7
LV2.115 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1902;LV2.115;7
LV2.115 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1903;LV2.115;7
LV2.115 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1903;LV2.115;7
LV2.115 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1904;LV2.115;7
LV2.115 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1904;LV2.115;7
LV2.115 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1905;LV2.115;7
LV2.115 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1905;LV2.115;7
LV2.115 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1906;LV2.115;7
LV2.115 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1907;LV2.115;7
LV2.115 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1907;LV2.115;7
LV2.115 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1908;LV2.115;7
LV2.115 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1908;LV2.115;7
LV2.115 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1909;LV2.115;7
LV2.115 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1909;LV2.115;7
LV2.115 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1910;LV2.115;7
LV2.115 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1910;LV2.115;7
LV2.115 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1910;LV2.115;7
LV2.115 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1910;LV2.115;7
LV2.115 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1910;LV2.115;7
LV2.115 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1911;LV2.115;7
LV2.115 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1911;LV2.115;7
LV2.115 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1912;LV2.115;7
LV2.115 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1912;LV2.115;7
LV2.115 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1913;LV2.115;7
LV2.115 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1914;LV2.115;7
LV2.115 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1914;LV2.115;7
LV2.115 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1915;LV2.115;7
LV2.115 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1915;LV2.115;7
LV2.115 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1916;LV2.115;7
LV2.115 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1916;LV2.115;7
LV2.115 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1917;LV2.115;7
LV2.115 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1918;LV2.115;7
LV2.115 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1918;LV2.115;7
LV2.115 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1919;LV2.115;7
LV2.115 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1919;LV2.115;7
LV2.115 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1920;LV2.115;7
LV2.115 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1920;LV2.115;7
LV2.115 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1921;LV2.115;7
LV2.115 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1921;LV2.115;7
LV2.115 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1922;LV2.115;7
LV2.115 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1922;LV2.115;7
LV2.115 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1923;LV2.115;7
LV2.115 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1923;LV2.115;7
LV2.115 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1923;LV2.115;7
LV2.115 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1924;LV2.115;7
LV2.115 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1924;LV2.115;7
LV2.115 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1925;LV2.115;7
LV2.115 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1925;LV2.115;7
LV2.115 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1926;LV2.115;7
LV2.115 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1926;LV2.115;7
LV2.115 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1927;LV2.115;7
LV2.115 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1927;LV2.115;7
LV2.115 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1928;LV2.115;7
LV2.115 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1928;LV2.115;7
LV2.115 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1929;LV2.115;7
LV2.115 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1929;LV2.115;7
LV2.115 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1930;LV2.115;7
LV2.115 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1930;LV2.115;7
LV2.115 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1931;LV2.115;7
LV2.115 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1931;LV2.115;7
LV2.115 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1932;LV2.115;7
LV2.115 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1932;LV2.115;7
LV2.115 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1933;LV2.115;7
LV2.115 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1933;LV2.115;7
LV2.115 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1934;LV2.115;7
LV2.115 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1934;LV2.115;7
LV2.115 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1935;LV2.115;7
LV2.115 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1935;LV2.115;7
LV2.115 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1936;LV2.115;7
LV2.115 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1936;LV2.115;7
