id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.115 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1937;LV2.115;7
LV2.115 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1937;LV2.115;7
LV2.115 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1938;LV2.115;7
LV2.115 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1938;LV2.115;7
LV2.115 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1939;LV2.115;7
LV2.115 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1939;LV2.115;7
LV2.115 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1940;LV2.115;7
LV2.115 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1940;LV2.115;7
LV2.115 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1941;LV2.115;7
LV2.115 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1941;LV2.115;7
LV2.115 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1942;LV2.115;7
LV2.115 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1942;LV2.115;7
LV2.115 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1943;LV2.115;7
LV2.115 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1943;LV2.115;7
MV1.101 Bus 35_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5614;LV2.115;5
LV2.116 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1944;LV2.116;7
LV2.116 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1944;LV2.116;7
LV2.116 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1945;LV2.116;7
LV2.116 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1945;LV2.116;7
LV2.116 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1946;LV2.116;7
LV2.116 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1946;LV2.116;7
LV2.116 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1947;LV2.116;7
LV2.116 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1947;LV2.116;7
LV2.116 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1948;LV2.116;7
LV2.116 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1948;LV2.116;7
LV2.116 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1949;LV2.116;7
LV2.116 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1949;LV2.116;7
LV2.116 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1950;LV2.116;7
LV2.116 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1950;LV2.116;7
LV2.116 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1951;LV2.116;7
LV2.116 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1951;LV2.116;7
LV2.116 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1952;LV2.116;7
LV2.116 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1952;LV2.116;7
LV2.116 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1953;LV2.116;7
LV2.116 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1953;LV2.116;7
LV2.116 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1954;LV2.116;7
LV2.116 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1954;LV2.116;7
LV2.116 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1955;LV2.116;7
LV2.116 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1955;LV2.116;7
LV2.116 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1956;LV2.116;7
LV2.116 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1956;LV2.116;7
LV2.116 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1957;LV2.116;7
LV2.116 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1957;LV2.116;7
LV2.116 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1958;LV2.116;7
LV2.116 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1958;LV2.116;7
LV2.116 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1959;LV2.116;7
LV2.116 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1959;LV2.116;7
LV2.116 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1960;LV2.116;7
LV2.116 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1960;LV2.116;7
LV2.116 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1961;LV2.116;7
LV2.116 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1961;LV2.116;7
LV2.116 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1962;LV2.116;7
LV2.116 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1962;LV2.116;7
LV2.116 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1963;LV2.116;7
LV2.116 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1963;LV2.116;7
LV2.116 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1964;LV2.116;7
LV2.116 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1964;LV2.116;7
LV2.116 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1965;LV2.116;7
LV2.116 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1965;LV2.116;7
LV2.116 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1966;LV2.116;7
LV2.116 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1966;LV2.116;7
LV2.116 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1966;LV2.116;7
LV2.116 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1967;LV2.116;7
LV2.116 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1967;LV2.116;7
LV2.116 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1968;LV2.116;7
LV2.116 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1968;LV2.116;7
LV2.116 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1969;LV2.116;7
LV2.116 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1969;LV2.116;7
LV2.116 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1970;LV2.116;7
LV2.116 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1971;LV2.116;7
LV2.116 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1971;LV2.116;7
LV2.116 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1972;LV2.116;7
LV2.116 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1972;LV2.116;7
LV2.116 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1973;LV2.116;7
LV2.116 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1973;LV2.116;7
LV2.116 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1974;LV2.116;7
LV2.116 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1974;LV2.116;7
LV2.116 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1975;LV2.116;7
LV2.116 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1976;LV2.116;7
LV2.116 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1976;LV2.116;7
LV2.116 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1977;LV2.116;7
LV2.116 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1977;LV2.116;7
LV2.116 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1978;LV2.116;7
LV2.116 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1978;LV2.116;7
LV2.116 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1979;LV2.116;7
LV2.116 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1979;LV2.116;7
LV2.116 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1980;LV2.116;7
LV2.116 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1980;LV2.116;7
LV2.116 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1981;LV2.116;7
LV2.116 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1981;LV2.116;7
LV2.116 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1982;LV2.116;7
LV2.116 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1982;LV2.116;7
LV2.116 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1983;LV2.116;7
LV2.116 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1983;LV2.116;7
LV2.116 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1984;LV2.116;7
LV2.116 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1984;LV2.116;7
LV2.116 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1985;LV2.116;7
LV2.116 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1985;LV2.116;7
LV2.116 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1986;LV2.116;7
LV2.116 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1986;LV2.116;7
LV2.116 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1987;LV2.116;7
LV2.116 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1987;LV2.116;7
LV2.116 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1988;LV2.116;7
LV2.116 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1988;LV2.116;7
LV2.116 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1989;LV2.116;7
LV2.116 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1989;LV2.116;7
LV2.116 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1990;LV2.116;7
LV2.116 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1990;LV2.116;7
LV2.116 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1991;LV2.116;7
LV2.116 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1991;LV2.116;7
LV2.116 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1992;LV2.116;7
LV2.116 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1992;LV2.116;7
LV2.116 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1993;LV2.116;7
LV2.116 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1993;LV2.116;7
LV2.116 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1994;LV2.116;7
LV2.116 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1994;LV2.116;7
LV2.116 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1995;LV2.116;7
LV2.116 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1995;LV2.116;7
LV2.116 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1996;LV2.116;7
LV2.116 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1996;LV2.116;7
LV2.116 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1997;LV2.116;7
LV2.116 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1997;LV2.116;7
LV2.116 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1998;LV2.116;7
LV2.116 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1999;LV2.116;7
LV2.116 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_1999;LV2.116;7
LV2.116 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2000;LV2.116;7
LV2.116 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2000;LV2.116;7
LV2.116 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2001;LV2.116;7
LV2.116 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2001;LV2.116;7
LV2.116 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2002;LV2.116;7
LV2.116 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2003;LV2.116;7
LV2.116 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2003;LV2.116;7
LV2.116 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2004;LV2.116;7
LV2.116 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2004;LV2.116;7
LV2.116 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2005;LV2.116;7
LV2.116 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2005;LV2.116;7
LV2.116 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2006;LV2.116;7
LV2.116 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2006;LV2.116;7
LV2.116 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2006;LV2.116;7
LV2.116 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2006;LV2.116;7
LV2.116 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2006;LV2.116;7
LV2.116 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2007;LV2.116;7
LV2.116 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2007;LV2.116;7
LV2.116 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2008;LV2.116;7
LV2.116 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2008;LV2.116;7
LV2.116 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2009;LV2.116;7
LV2.116 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2010;LV2.116;7
LV2.116 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2010;LV2.116;7
LV2.116 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2011;LV2.116;7
LV2.116 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2011;LV2.116;7
LV2.116 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2012;LV2.116;7
LV2.116 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2012;LV2.116;7
LV2.116 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2013;LV2.116;7
LV2.116 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2014;LV2.116;7
LV2.116 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2014;LV2.116;7
LV2.116 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2015;LV2.116;7
LV2.116 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2015;LV2.116;7
LV2.116 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2016;LV2.116;7
LV2.116 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2016;LV2.116;7
LV2.116 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2017;LV2.116;7
LV2.116 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2017;LV2.116;7
LV2.116 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2018;LV2.116;7
LV2.116 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2018;LV2.116;7
LV2.116 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2019;LV2.116;7
LV2.116 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2019;LV2.116;7
LV2.116 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2019;LV2.116;7
LV2.116 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2020;LV2.116;7
LV2.116 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2020;LV2.116;7
LV2.116 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2021;LV2.116;7
LV2.116 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2021;LV2.116;7
LV2.116 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2022;LV2.116;7
LV2.116 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2022;LV2.116;7
LV2.116 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2023;LV2.116;7
LV2.116 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2023;LV2.116;7
LV2.116 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2024;LV2.116;7
LV2.116 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2024;LV2.116;7
LV2.116 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2025;LV2.116;7
LV2.116 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2025;LV2.116;7
LV2.116 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2026;LV2.116;7
LV2.116 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2026;LV2.116;7
LV2.116 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2027;LV2.116;7
LV2.116 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2027;LV2.116;7
LV2.116 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2028;LV2.116;7
LV2.116 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2028;LV2.116;7
LV2.116 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2029;LV2.116;7
LV2.116 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2029;LV2.116;7
LV2.116 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2030;LV2.116;7
LV2.116 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2030;LV2.116;7
LV2.116 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2031;LV2.116;7
LV2.116 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2031;LV2.116;7
LV2.116 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2032;LV2.116;7
LV2.116 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2032;LV2.116;7
LV2.116 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2033;LV2.116;7
LV2.116 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2033;LV2.116;7
LV2.116 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2034;LV2.116;7
LV2.116 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2034;LV2.116;7
LV2.116 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2035;LV2.116;7
LV2.116 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2035;LV2.116;7
LV2.116 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2036;LV2.116;7
LV2.116 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2036;LV2.116;7
LV2.116 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2037;LV2.116;7
LV2.116 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2037;LV2.116;7
LV2.116 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2038;LV2.116;7
LV2.116 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2038;LV2.116;7
LV2.116 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2039;LV2.116;7
LV2.116 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2039;LV2.116;7
MV1.101 Bus 36_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5615;LV2.116;5
LV2.117 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2040;LV2.117;7
LV2.117 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2040;LV2.117;7
LV2.117 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2041;LV2.117;7
LV2.117 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2041;LV2.117;7
LV2.117 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2042;LV2.117;7
LV2.117 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2042;LV2.117;7
LV2.117 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2043;LV2.117;7
LV2.117 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2043;LV2.117;7
LV2.117 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2044;LV2.117;7
LV2.117 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2044;LV2.117;7
LV2.117 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2045;LV2.117;7
LV2.117 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2045;LV2.117;7
LV2.117 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2046;LV2.117;7
LV2.117 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2046;LV2.117;7
LV2.117 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2047;LV2.117;7
LV2.117 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2047;LV2.117;7
LV2.117 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2048;LV2.117;7
LV2.117 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2048;LV2.117;7
LV2.117 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2049;LV2.117;7
LV2.117 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2049;LV2.117;7
LV2.117 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2050;LV2.117;7
LV2.117 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2050;LV2.117;7
LV2.117 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2051;LV2.117;7
LV2.117 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2051;LV2.117;7
LV2.117 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2052;LV2.117;7
LV2.117 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2052;LV2.117;7
LV2.117 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2053;LV2.117;7
LV2.117 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2053;LV2.117;7
LV2.117 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2054;LV2.117;7
LV2.117 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2054;LV2.117;7
LV2.117 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2055;LV2.117;7
LV2.117 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2055;LV2.117;7
LV2.117 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2056;LV2.117;7
LV2.117 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2056;LV2.117;7
LV2.117 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2057;LV2.117;7
LV2.117 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2057;LV2.117;7
LV2.117 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2058;LV2.117;7
LV2.117 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2058;LV2.117;7
LV2.117 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2059;LV2.117;7
LV2.117 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2059;LV2.117;7
LV2.117 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2060;LV2.117;7
LV2.117 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2060;LV2.117;7
LV2.117 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2061;LV2.117;7
LV2.117 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2061;LV2.117;7
LV2.117 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2062;LV2.117;7
LV2.117 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2062;LV2.117;7
LV2.117 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2062;LV2.117;7
LV2.117 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2063;LV2.117;7
LV2.117 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2063;LV2.117;7
LV2.117 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2064;LV2.117;7
LV2.117 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2064;LV2.117;7
LV2.117 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2065;LV2.117;7
LV2.117 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2065;LV2.117;7
LV2.117 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2066;LV2.117;7
LV2.117 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2067;LV2.117;7
LV2.117 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2067;LV2.117;7
LV2.117 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2068;LV2.117;7
LV2.117 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2068;LV2.117;7
LV2.117 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2069;LV2.117;7
LV2.117 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2069;LV2.117;7
LV2.117 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2070;LV2.117;7
LV2.117 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2070;LV2.117;7
LV2.117 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2071;LV2.117;7
LV2.117 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2072;LV2.117;7
LV2.117 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2072;LV2.117;7
LV2.117 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2073;LV2.117;7
LV2.117 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2073;LV2.117;7
LV2.117 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2074;LV2.117;7
LV2.117 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2074;LV2.117;7
LV2.117 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2075;LV2.117;7
LV2.117 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2075;LV2.117;7
LV2.117 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2076;LV2.117;7
LV2.117 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2076;LV2.117;7
LV2.117 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2077;LV2.117;7
LV2.117 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2077;LV2.117;7
LV2.117 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2078;LV2.117;7
LV2.117 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2078;LV2.117;7
LV2.117 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2079;LV2.117;7
LV2.117 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2079;LV2.117;7
LV2.117 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2080;LV2.117;7
LV2.117 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2080;LV2.117;7
LV2.117 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2081;LV2.117;7
LV2.117 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2081;LV2.117;7
LV2.117 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2082;LV2.117;7
LV2.117 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2082;LV2.117;7
LV2.117 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2083;LV2.117;7
LV2.117 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2083;LV2.117;7
LV2.117 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2084;LV2.117;7
LV2.117 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2084;LV2.117;7
LV2.117 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2085;LV2.117;7
LV2.117 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2085;LV2.117;7
LV2.117 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2086;LV2.117;7
LV2.117 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2086;LV2.117;7
LV2.117 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2087;LV2.117;7
LV2.117 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2087;LV2.117;7
LV2.117 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2088;LV2.117;7
LV2.117 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2088;LV2.117;7
LV2.117 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2089;LV2.117;7
LV2.117 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2089;LV2.117;7
LV2.117 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2090;LV2.117;7
LV2.117 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2090;LV2.117;7
LV2.117 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2091;LV2.117;7
LV2.117 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2091;LV2.117;7
LV2.117 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2092;LV2.117;7
LV2.117 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2092;LV2.117;7
LV2.117 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2093;LV2.117;7
LV2.117 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2093;LV2.117;7
LV2.117 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2094;LV2.117;7
LV2.117 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2095;LV2.117;7
LV2.117 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2095;LV2.117;7
LV2.117 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2096;LV2.117;7
LV2.117 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2096;LV2.117;7
LV2.117 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2097;LV2.117;7
LV2.117 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2097;LV2.117;7
LV2.117 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2098;LV2.117;7
LV2.117 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2099;LV2.117;7
LV2.117 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2099;LV2.117;7
LV2.117 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2100;LV2.117;7
LV2.117 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2100;LV2.117;7
LV2.117 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2101;LV2.117;7
LV2.117 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2101;LV2.117;7
LV2.117 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2102;LV2.117;7
LV2.117 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2102;LV2.117;7
LV2.117 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2102;LV2.117;7
LV2.117 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2102;LV2.117;7
LV2.117 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2102;LV2.117;7
LV2.117 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2103;LV2.117;7
LV2.117 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2103;LV2.117;7
LV2.117 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2104;LV2.117;7
LV2.117 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2104;LV2.117;7
LV2.117 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2105;LV2.117;7
LV2.117 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2106;LV2.117;7
LV2.117 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2106;LV2.117;7
LV2.117 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2107;LV2.117;7
LV2.117 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2107;LV2.117;7
LV2.117 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2108;LV2.117;7
LV2.117 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2108;LV2.117;7
LV2.117 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2109;LV2.117;7
LV2.117 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2110;LV2.117;7
LV2.117 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2110;LV2.117;7
LV2.117 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2111;LV2.117;7
LV2.117 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2111;LV2.117;7
LV2.117 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2112;LV2.117;7
LV2.117 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2112;LV2.117;7
LV2.117 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2113;LV2.117;7
LV2.117 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2113;LV2.117;7
LV2.117 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2114;LV2.117;7
LV2.117 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2114;LV2.117;7
LV2.117 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2115;LV2.117;7
LV2.117 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2115;LV2.117;7
LV2.117 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2115;LV2.117;7
LV2.117 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2116;LV2.117;7
LV2.117 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2116;LV2.117;7
LV2.117 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2117;LV2.117;7
LV2.117 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2117;LV2.117;7
LV2.117 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2118;LV2.117;7
LV2.117 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2118;LV2.117;7
LV2.117 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2119;LV2.117;7
LV2.117 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2119;LV2.117;7
LV2.117 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2120;LV2.117;7
LV2.117 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2120;LV2.117;7
LV2.117 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2121;LV2.117;7
LV2.117 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2121;LV2.117;7
LV2.117 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2122;LV2.117;7
LV2.117 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2122;LV2.117;7
LV2.117 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2123;LV2.117;7
LV2.117 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2123;LV2.117;7
LV2.117 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2124;LV2.117;7
LV2.117 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2124;LV2.117;7
LV2.117 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2125;LV2.117;7
LV2.117 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2125;LV2.117;7
LV2.117 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2126;LV2.117;7
LV2.117 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2126;LV2.117;7
LV2.117 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2127;LV2.117;7
LV2.117 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2127;LV2.117;7
LV2.117 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2128;LV2.117;7
LV2.117 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2128;LV2.117;7
LV2.117 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2129;LV2.117;7
LV2.117 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2129;LV2.117;7
LV2.117 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2130;LV2.117;7
LV2.117 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2130;LV2.117;7
LV2.117 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2131;LV2.117;7
LV2.117 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2131;LV2.117;7
LV2.117 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2132;LV2.117;7
LV2.117 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2132;LV2.117;7
LV2.117 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2133;LV2.117;7
LV2.117 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2133;LV2.117;7
LV2.117 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2134;LV2.117;7
LV2.117 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2134;LV2.117;7
LV2.117 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2135;LV2.117;7
LV2.117 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2135;LV2.117;7
MV1.101 Bus 37_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5616;LV2.117;5
LV2.118 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2136;LV2.118;7
LV2.118 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2136;LV2.118;7
LV2.118 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2137;LV2.118;7
LV2.118 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2137;LV2.118;7
LV2.118 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2138;LV2.118;7
LV2.118 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2138;LV2.118;7
LV2.118 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2139;LV2.118;7
LV2.118 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2139;LV2.118;7
LV2.118 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2140;LV2.118;7
LV2.118 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2140;LV2.118;7
LV2.118 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2141;LV2.118;7
LV2.118 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2141;LV2.118;7
LV2.118 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2142;LV2.118;7
LV2.118 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2142;LV2.118;7
LV2.118 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2143;LV2.118;7
LV2.118 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2143;LV2.118;7
LV2.118 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2144;LV2.118;7
LV2.118 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2144;LV2.118;7
LV2.118 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2145;LV2.118;7
LV2.118 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2145;LV2.118;7
LV2.118 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2146;LV2.118;7
LV2.118 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2146;LV2.118;7
LV2.118 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2147;LV2.118;7
LV2.118 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2147;LV2.118;7
LV2.118 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2148;LV2.118;7
LV2.118 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2148;LV2.118;7
LV2.118 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2149;LV2.118;7
LV2.118 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2149;LV2.118;7
LV2.118 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2150;LV2.118;7
LV2.118 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2150;LV2.118;7
LV2.118 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2151;LV2.118;7
LV2.118 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2151;LV2.118;7
LV2.118 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2152;LV2.118;7
LV2.118 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2152;LV2.118;7
LV2.118 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2153;LV2.118;7
LV2.118 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2153;LV2.118;7
LV2.118 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2154;LV2.118;7
LV2.118 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2154;LV2.118;7
LV2.118 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2155;LV2.118;7
LV2.118 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2155;LV2.118;7
LV2.118 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2156;LV2.118;7
LV2.118 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2156;LV2.118;7
LV2.118 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2157;LV2.118;7
LV2.118 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2157;LV2.118;7
LV2.118 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2158;LV2.118;7
LV2.118 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2158;LV2.118;7
LV2.118 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2158;LV2.118;7
LV2.118 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2159;LV2.118;7
LV2.118 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2159;LV2.118;7
LV2.118 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2160;LV2.118;7
LV2.118 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2160;LV2.118;7
LV2.118 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2161;LV2.118;7
LV2.118 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2161;LV2.118;7
LV2.118 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2162;LV2.118;7
LV2.118 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2163;LV2.118;7
LV2.118 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2163;LV2.118;7
LV2.118 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2164;LV2.118;7
LV2.118 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2164;LV2.118;7
LV2.118 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2165;LV2.118;7
LV2.118 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2165;LV2.118;7
LV2.118 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2166;LV2.118;7
LV2.118 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2166;LV2.118;7
LV2.118 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2167;LV2.118;7
LV2.118 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2168;LV2.118;7
LV2.118 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2168;LV2.118;7
LV2.118 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2169;LV2.118;7
LV2.118 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2169;LV2.118;7
LV2.118 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2170;LV2.118;7
LV2.118 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2170;LV2.118;7
LV2.118 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2171;LV2.118;7
LV2.118 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2171;LV2.118;7
LV2.118 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2172;LV2.118;7
LV2.118 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2172;LV2.118;7
LV2.118 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2173;LV2.118;7
LV2.118 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2173;LV2.118;7
LV2.118 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2174;LV2.118;7
LV2.118 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2174;LV2.118;7
LV2.118 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2175;LV2.118;7
LV2.118 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2175;LV2.118;7
LV2.118 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2176;LV2.118;7
LV2.118 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2176;LV2.118;7
LV2.118 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2177;LV2.118;7
LV2.118 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2177;LV2.118;7
LV2.118 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2178;LV2.118;7
LV2.118 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2178;LV2.118;7
LV2.118 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2179;LV2.118;7
LV2.118 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2179;LV2.118;7
LV2.118 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2180;LV2.118;7
LV2.118 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2180;LV2.118;7
LV2.118 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2181;LV2.118;7
LV2.118 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2181;LV2.118;7
LV2.118 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2182;LV2.118;7
LV2.118 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2182;LV2.118;7
LV2.118 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2183;LV2.118;7
LV2.118 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2183;LV2.118;7
LV2.118 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2184;LV2.118;7
LV2.118 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2184;LV2.118;7
LV2.118 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2185;LV2.118;7
LV2.118 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2185;LV2.118;7
LV2.118 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2186;LV2.118;7
LV2.118 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2186;LV2.118;7
LV2.118 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2187;LV2.118;7
LV2.118 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2187;LV2.118;7
LV2.118 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2188;LV2.118;7
LV2.118 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2188;LV2.118;7
LV2.118 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2189;LV2.118;7
LV2.118 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2189;LV2.118;7
LV2.118 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2190;LV2.118;7
LV2.118 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2191;LV2.118;7
LV2.118 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2191;LV2.118;7
LV2.118 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2192;LV2.118;7
LV2.118 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2192;LV2.118;7
LV2.118 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2193;LV2.118;7
LV2.118 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2193;LV2.118;7
LV2.118 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2194;LV2.118;7
LV2.118 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2195;LV2.118;7
LV2.118 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2195;LV2.118;7
LV2.118 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2196;LV2.118;7
LV2.118 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2196;LV2.118;7
LV2.118 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2197;LV2.118;7
LV2.118 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2197;LV2.118;7
LV2.118 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2198;LV2.118;7
LV2.118 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2198;LV2.118;7
LV2.118 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2198;LV2.118;7
LV2.118 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2198;LV2.118;7
LV2.118 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2198;LV2.118;7
LV2.118 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2199;LV2.118;7
LV2.118 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2199;LV2.118;7
LV2.118 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2200;LV2.118;7
LV2.118 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2200;LV2.118;7
LV2.118 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2201;LV2.118;7
LV2.118 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2202;LV2.118;7
LV2.118 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2202;LV2.118;7
LV2.118 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2203;LV2.118;7
LV2.118 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2203;LV2.118;7
LV2.118 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2204;LV2.118;7
LV2.118 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2204;LV2.118;7
LV2.118 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2205;LV2.118;7
LV2.118 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2206;LV2.118;7
LV2.118 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2206;LV2.118;7
LV2.118 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2207;LV2.118;7
LV2.118 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2207;LV2.118;7
LV2.118 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2208;LV2.118;7
LV2.118 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2208;LV2.118;7
LV2.118 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2209;LV2.118;7
LV2.118 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2209;LV2.118;7
LV2.118 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2210;LV2.118;7
LV2.118 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2210;LV2.118;7
LV2.118 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2211;LV2.118;7
LV2.118 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2211;LV2.118;7
LV2.118 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2211;LV2.118;7
LV2.118 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2212;LV2.118;7
LV2.118 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2212;LV2.118;7
LV2.118 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2213;LV2.118;7
LV2.118 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2213;LV2.118;7
LV2.118 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2214;LV2.118;7
LV2.118 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2214;LV2.118;7
LV2.118 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2215;LV2.118;7
LV2.118 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2215;LV2.118;7
LV2.118 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2216;LV2.118;7
LV2.118 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2216;LV2.118;7
LV2.118 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2217;LV2.118;7
LV2.118 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2217;LV2.118;7
LV2.118 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2218;LV2.118;7
LV2.118 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2218;LV2.118;7
LV2.118 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2219;LV2.118;7
LV2.118 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2219;LV2.118;7
LV2.118 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2220;LV2.118;7
LV2.118 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2220;LV2.118;7
LV2.118 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2221;LV2.118;7
LV2.118 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2221;LV2.118;7
LV2.118 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2222;LV2.118;7
LV2.118 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2222;LV2.118;7
LV2.118 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2223;LV2.118;7
LV2.118 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2223;LV2.118;7
LV2.118 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2224;LV2.118;7
LV2.118 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2224;LV2.118;7
LV2.118 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2225;LV2.118;7
LV2.118 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2225;LV2.118;7
LV2.118 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2226;LV2.118;7
LV2.118 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2226;LV2.118;7
LV2.118 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2227;LV2.118;7
LV2.118 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2227;LV2.118;7
LV2.118 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2228;LV2.118;7
LV2.118 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2228;LV2.118;7
LV2.118 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2229;LV2.118;7
LV2.118 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2229;LV2.118;7
LV2.118 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2230;LV2.118;7
LV2.118 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2230;LV2.118;7
LV2.118 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2231;LV2.118;7
LV2.118 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2231;LV2.118;7
MV1.101 Bus 38_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5617;LV2.118;5
LV2.119 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2232;LV2.119;7
LV2.119 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2232;LV2.119;7
LV2.119 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2233;LV2.119;7
LV2.119 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2233;LV2.119;7
LV2.119 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2234;LV2.119;7
LV2.119 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2234;LV2.119;7
LV2.119 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2235;LV2.119;7
LV2.119 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2235;LV2.119;7
LV2.119 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2236;LV2.119;7
LV2.119 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2236;LV2.119;7
LV2.119 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2237;LV2.119;7
LV2.119 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2237;LV2.119;7
LV2.119 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2238;LV2.119;7
LV2.119 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2238;LV2.119;7
LV2.119 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2239;LV2.119;7
LV2.119 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2239;LV2.119;7
LV2.119 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2240;LV2.119;7
LV2.119 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2240;LV2.119;7
LV2.119 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2241;LV2.119;7
LV2.119 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2241;LV2.119;7
LV2.119 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2242;LV2.119;7
LV2.119 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2242;LV2.119;7
LV2.119 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2243;LV2.119;7
LV2.119 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2243;LV2.119;7
LV2.119 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2244;LV2.119;7
LV2.119 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2244;LV2.119;7
LV2.119 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2245;LV2.119;7
LV2.119 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2245;LV2.119;7
LV2.119 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2246;LV2.119;7
LV2.119 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2246;LV2.119;7
LV2.119 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2247;LV2.119;7
LV2.119 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2247;LV2.119;7
LV2.119 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2248;LV2.119;7
LV2.119 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2248;LV2.119;7
LV2.119 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2249;LV2.119;7
LV2.119 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2249;LV2.119;7
LV2.119 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2250;LV2.119;7
LV2.119 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2250;LV2.119;7
LV2.119 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2251;LV2.119;7
LV2.119 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2251;LV2.119;7
LV2.119 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2252;LV2.119;7
LV2.119 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2252;LV2.119;7
LV2.119 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2253;LV2.119;7
LV2.119 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2253;LV2.119;7
LV2.119 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2254;LV2.119;7
LV2.119 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2254;LV2.119;7
LV2.119 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2254;LV2.119;7
LV2.119 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2255;LV2.119;7
LV2.119 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2255;LV2.119;7
