id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.119 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2256;LV2.119;7
LV2.119 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2256;LV2.119;7
LV2.119 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2257;LV2.119;7
LV2.119 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2257;LV2.119;7
LV2.119 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2258;LV2.119;7
LV2.119 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2259;LV2.119;7
LV2.119 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2259;LV2.119;7
LV2.119 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2260;LV2.119;7
LV2.119 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2260;LV2.119;7
LV2.119 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2261;LV2.119;7
LV2.119 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2261;LV2.119;7
LV2.119 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2262;LV2.119;7
LV2.119 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2262;LV2.119;7
LV2.119 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2263;LV2.119;7
LV2.119 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2264;LV2.119;7
LV2.119 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2264;LV2.119;7
LV2.119 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2265;LV2.119;7
LV2.119 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2265;LV2.119;7
LV2.119 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2266;LV2.119;7
LV2.119 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2266;LV2.119;7
LV2.119 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2267;LV2.119;7
LV2.119 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2267;LV2.119;7
LV2.119 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2268;LV2.119;7
LV2.119 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2268;LV2.119;7
LV2.119 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2269;LV2.119;7
LV2.119 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2269;LV2.119;7
LV2.119 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2270;LV2.119;7
LV2.119 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2270;LV2.119;7
LV2.119 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2271;LV2.119;7
LV2.119 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2271;LV2.119;7
LV2.119 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2272;LV2.119;7
LV2.119 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2272;LV2.119;7
LV2.119 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2273;LV2.119;7
LV2.119 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2273;LV2.119;7
LV2.119 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2274;LV2.119;7
LV2.119 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2274;LV2.119;7
LV2.119 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2275;LV2.119;7
LV2.119 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2275;LV2.119;7
LV2.119 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2276;LV2.119;7
LV2.119 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2276;LV2.119;7
LV2.119 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2277;LV2.119;7
LV2.119 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2277;LV2.119;7
LV2.119 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2278;LV2.119;7
LV2.119 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2278;LV2.119;7
LV2.119 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2279;LV2.119;7
LV2.119 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2279;LV2.119;7
LV2.119 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2280;LV2.119;7
LV2.119 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2280;LV2.119;7
LV2.119 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2281;LV2.119;7
LV2.119 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2281;LV2.119;7
LV2.119 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2282;LV2.119;7
LV2.119 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2282;LV2.119;7
LV2.119 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2283;LV2.119;7
LV2.119 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2283;LV2.119;7
LV2.119 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2284;LV2.119;7
LV2.119 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2284;LV2.119;7
LV2.119 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2285;LV2.119;7
LV2.119 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2285;LV2.119;7
LV2.119 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2286;LV2.119;7
LV2.119 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2287;LV2.119;7
LV2.119 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2287;LV2.119;7
LV2.119 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2288;LV2.119;7
LV2.119 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2288;LV2.119;7
LV2.119 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2289;LV2.119;7
LV2.119 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2289;LV2.119;7
LV2.119 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2290;LV2.119;7
LV2.119 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2291;LV2.119;7
LV2.119 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2291;LV2.119;7
LV2.119 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2292;LV2.119;7
LV2.119 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2292;LV2.119;7
LV2.119 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2293;LV2.119;7
LV2.119 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2293;LV2.119;7
LV2.119 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2294;LV2.119;7
LV2.119 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2294;LV2.119;7
LV2.119 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2294;LV2.119;7
LV2.119 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2294;LV2.119;7
LV2.119 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2294;LV2.119;7
LV2.119 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2295;LV2.119;7
LV2.119 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2295;LV2.119;7
LV2.119 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2296;LV2.119;7
LV2.119 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2296;LV2.119;7
LV2.119 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2297;LV2.119;7
LV2.119 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2298;LV2.119;7
LV2.119 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2298;LV2.119;7
LV2.119 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2299;LV2.119;7
LV2.119 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2299;LV2.119;7
LV2.119 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2300;LV2.119;7
LV2.119 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2300;LV2.119;7
LV2.119 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2301;LV2.119;7
LV2.119 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2302;LV2.119;7
LV2.119 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2302;LV2.119;7
LV2.119 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2303;LV2.119;7
LV2.119 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2303;LV2.119;7
LV2.119 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2304;LV2.119;7
LV2.119 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2304;LV2.119;7
LV2.119 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2305;LV2.119;7
LV2.119 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2305;LV2.119;7
LV2.119 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2306;LV2.119;7
LV2.119 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2306;LV2.119;7
LV2.119 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2307;LV2.119;7
LV2.119 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2307;LV2.119;7
LV2.119 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2307;LV2.119;7
LV2.119 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2308;LV2.119;7
LV2.119 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2308;LV2.119;7
LV2.119 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2309;LV2.119;7
LV2.119 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2309;LV2.119;7
LV2.119 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2310;LV2.119;7
LV2.119 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2310;LV2.119;7
LV2.119 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2311;LV2.119;7
LV2.119 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2311;LV2.119;7
LV2.119 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2312;LV2.119;7
LV2.119 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2312;LV2.119;7
LV2.119 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2313;LV2.119;7
LV2.119 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2313;LV2.119;7
LV2.119 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2314;LV2.119;7
LV2.119 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2314;LV2.119;7
LV2.119 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2315;LV2.119;7
LV2.119 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2315;LV2.119;7
LV2.119 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2316;LV2.119;7
LV2.119 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2316;LV2.119;7
LV2.119 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2317;LV2.119;7
LV2.119 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2317;LV2.119;7
LV2.119 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2318;LV2.119;7
LV2.119 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2318;LV2.119;7
LV2.119 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2319;LV2.119;7
LV2.119 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2319;LV2.119;7
LV2.119 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2320;LV2.119;7
LV2.119 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2320;LV2.119;7
LV2.119 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2321;LV2.119;7
LV2.119 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2321;LV2.119;7
LV2.119 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2322;LV2.119;7
LV2.119 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2322;LV2.119;7
LV2.119 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2323;LV2.119;7
LV2.119 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2323;LV2.119;7
LV2.119 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2324;LV2.119;7
LV2.119 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2324;LV2.119;7
LV2.119 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2325;LV2.119;7
LV2.119 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2325;LV2.119;7
LV2.119 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2326;LV2.119;7
LV2.119 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2326;LV2.119;7
LV2.119 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2327;LV2.119;7
LV2.119 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2327;LV2.119;7
MV1.101 Bus 39_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5618;LV2.119;5
LV2.120 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2328;LV2.120;7
LV2.120 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2328;LV2.120;7
LV2.120 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2329;LV2.120;7
LV2.120 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2329;LV2.120;7
LV2.120 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2330;LV2.120;7
LV2.120 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2330;LV2.120;7
LV2.120 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2331;LV2.120;7
LV2.120 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2331;LV2.120;7
LV2.120 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2332;LV2.120;7
LV2.120 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2332;LV2.120;7
LV2.120 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2333;LV2.120;7
LV2.120 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2333;LV2.120;7
LV2.120 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2334;LV2.120;7
LV2.120 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2334;LV2.120;7
LV2.120 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2335;LV2.120;7
LV2.120 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2335;LV2.120;7
LV2.120 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2336;LV2.120;7
LV2.120 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2336;LV2.120;7
LV2.120 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2337;LV2.120;7
LV2.120 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2337;LV2.120;7
LV2.120 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2338;LV2.120;7
LV2.120 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2338;LV2.120;7
LV2.120 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2339;LV2.120;7
LV2.120 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2339;LV2.120;7
LV2.120 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2340;LV2.120;7
LV2.120 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2340;LV2.120;7
LV2.120 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2341;LV2.120;7
LV2.120 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2341;LV2.120;7
LV2.120 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2342;LV2.120;7
LV2.120 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2342;LV2.120;7
LV2.120 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2343;LV2.120;7
LV2.120 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2343;LV2.120;7
LV2.120 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2344;LV2.120;7
LV2.120 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2344;LV2.120;7
LV2.120 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2345;LV2.120;7
LV2.120 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2345;LV2.120;7
LV2.120 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2346;LV2.120;7
LV2.120 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2346;LV2.120;7
LV2.120 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2347;LV2.120;7
LV2.120 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2347;LV2.120;7
LV2.120 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2348;LV2.120;7
LV2.120 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2348;LV2.120;7
LV2.120 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2349;LV2.120;7
LV2.120 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2349;LV2.120;7
LV2.120 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2350;LV2.120;7
LV2.120 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2350;LV2.120;7
LV2.120 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2350;LV2.120;7
LV2.120 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2351;LV2.120;7
LV2.120 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2351;LV2.120;7
LV2.120 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2352;LV2.120;7
LV2.120 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2352;LV2.120;7
LV2.120 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2353;LV2.120;7
LV2.120 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2353;LV2.120;7
LV2.120 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2354;LV2.120;7
LV2.120 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2355;LV2.120;7
LV2.120 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2355;LV2.120;7
LV2.120 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2356;LV2.120;7
LV2.120 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2356;LV2.120;7
LV2.120 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2357;LV2.120;7
LV2.120 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2357;LV2.120;7
LV2.120 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2358;LV2.120;7
LV2.120 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2358;LV2.120;7
LV2.120 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2359;LV2.120;7
LV2.120 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2360;LV2.120;7
LV2.120 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2360;LV2.120;7
LV2.120 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2361;LV2.120;7
LV2.120 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2361;LV2.120;7
LV2.120 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2362;LV2.120;7
LV2.120 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2362;LV2.120;7
LV2.120 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2363;LV2.120;7
LV2.120 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2363;LV2.120;7
LV2.120 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2364;LV2.120;7
LV2.120 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2364;LV2.120;7
LV2.120 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2365;LV2.120;7
LV2.120 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2365;LV2.120;7
LV2.120 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2366;LV2.120;7
LV2.120 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2366;LV2.120;7
LV2.120 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2367;LV2.120;7
LV2.120 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2367;LV2.120;7
LV2.120 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2368;LV2.120;7
LV2.120 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2368;LV2.120;7
LV2.120 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2369;LV2.120;7
LV2.120 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2369;LV2.120;7
LV2.120 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2370;LV2.120;7
LV2.120 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2370;LV2.120;7
LV2.120 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2371;LV2.120;7
LV2.120 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2371;LV2.120;7
LV2.120 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2372;LV2.120;7
LV2.120 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2372;LV2.120;7
LV2.120 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2373;LV2.120;7
LV2.120 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2373;LV2.120;7
LV2.120 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2374;LV2.120;7
LV2.120 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2374;LV2.120;7
LV2.120 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2375;LV2.120;7
LV2.120 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2375;LV2.120;7
LV2.120 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2376;LV2.120;7
LV2.120 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2376;LV2.120;7
LV2.120 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2377;LV2.120;7
LV2.120 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2377;LV2.120;7
LV2.120 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2378;LV2.120;7
LV2.120 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2378;LV2.120;7
LV2.120 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2379;LV2.120;7
LV2.120 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2379;LV2.120;7
LV2.120 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2380;LV2.120;7
LV2.120 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2380;LV2.120;7
LV2.120 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2381;LV2.120;7
LV2.120 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2381;LV2.120;7
LV2.120 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2382;LV2.120;7
LV2.120 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2383;LV2.120;7
LV2.120 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2383;LV2.120;7
LV2.120 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2384;LV2.120;7
LV2.120 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2384;LV2.120;7
LV2.120 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2385;LV2.120;7
LV2.120 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2385;LV2.120;7
LV2.120 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2386;LV2.120;7
LV2.120 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2387;LV2.120;7
LV2.120 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2387;LV2.120;7
LV2.120 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2388;LV2.120;7
LV2.120 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2388;LV2.120;7
LV2.120 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2389;LV2.120;7
LV2.120 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2389;LV2.120;7
LV2.120 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2390;LV2.120;7
LV2.120 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2390;LV2.120;7
LV2.120 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2390;LV2.120;7
LV2.120 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2390;LV2.120;7
LV2.120 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2390;LV2.120;7
LV2.120 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2391;LV2.120;7
LV2.120 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2391;LV2.120;7
LV2.120 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2392;LV2.120;7
LV2.120 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2392;LV2.120;7
LV2.120 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2393;LV2.120;7
LV2.120 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2394;LV2.120;7
LV2.120 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2394;LV2.120;7
LV2.120 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2395;LV2.120;7
LV2.120 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2395;LV2.120;7
LV2.120 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2396;LV2.120;7
LV2.120 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2396;LV2.120;7
LV2.120 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2397;LV2.120;7
LV2.120 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2398;LV2.120;7
LV2.120 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2398;LV2.120;7
LV2.120 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2399;LV2.120;7
LV2.120 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2399;LV2.120;7
LV2.120 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2400;LV2.120;7
LV2.120 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2400;LV2.120;7
LV2.120 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2401;LV2.120;7
LV2.120 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2401;LV2.120;7
LV2.120 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2402;LV2.120;7
LV2.120 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2402;LV2.120;7
LV2.120 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2403;LV2.120;7
LV2.120 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2403;LV2.120;7
LV2.120 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2403;LV2.120;7
LV2.120 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2404;LV2.120;7
LV2.120 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2404;LV2.120;7
LV2.120 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2405;LV2.120;7
LV2.120 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2405;LV2.120;7
LV2.120 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2406;LV2.120;7
LV2.120 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2406;LV2.120;7
LV2.120 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2407;LV2.120;7
LV2.120 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2407;LV2.120;7
LV2.120 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2408;LV2.120;7
LV2.120 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2408;LV2.120;7
LV2.120 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2409;LV2.120;7
LV2.120 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2409;LV2.120;7
LV2.120 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2410;LV2.120;7
LV2.120 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2410;LV2.120;7
LV2.120 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2411;LV2.120;7
LV2.120 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2411;LV2.120;7
LV2.120 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2412;LV2.120;7
LV2.120 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2412;LV2.120;7
LV2.120 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2413;LV2.120;7
LV2.120 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2413;LV2.120;7
LV2.120 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2414;LV2.120;7
LV2.120 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2414;LV2.120;7
LV2.120 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2415;LV2.120;7
LV2.120 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2415;LV2.120;7
LV2.120 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2416;LV2.120;7
LV2.120 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2416;LV2.120;7
LV2.120 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2417;LV2.120;7
LV2.120 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2417;LV2.120;7
LV2.120 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2418;LV2.120;7
LV2.120 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2418;LV2.120;7
LV2.120 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2419;LV2.120;7
LV2.120 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2419;LV2.120;7
LV2.120 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2420;LV2.120;7
LV2.120 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2420;LV2.120;7
LV2.120 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2421;LV2.120;7
LV2.120 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2421;LV2.120;7
LV2.120 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2422;LV2.120;7
LV2.120 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2422;LV2.120;7
LV2.120 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2423;LV2.120;7
LV2.120 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2423;LV2.120;7
MV1.101 Bus 42_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5619;LV2.120;5
LV2.121 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2424;LV2.121;7
LV2.121 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2424;LV2.121;7
LV2.121 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2425;LV2.121;7
LV2.121 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2425;LV2.121;7
LV2.121 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2426;LV2.121;7
LV2.121 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2426;LV2.121;7
LV2.121 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2427;LV2.121;7
LV2.121 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2427;LV2.121;7
LV2.121 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2428;LV2.121;7
LV2.121 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2428;LV2.121;7
LV2.121 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2429;LV2.121;7
LV2.121 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2429;LV2.121;7
LV2.121 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2430;LV2.121;7
LV2.121 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2430;LV2.121;7
LV2.121 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2431;LV2.121;7
LV2.121 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2431;LV2.121;7
LV2.121 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2432;LV2.121;7
LV2.121 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2432;LV2.121;7
LV2.121 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2433;LV2.121;7
LV2.121 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2433;LV2.121;7
LV2.121 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2434;LV2.121;7
LV2.121 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2434;LV2.121;7
LV2.121 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2435;LV2.121;7
LV2.121 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2435;LV2.121;7
LV2.121 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2436;LV2.121;7
LV2.121 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2436;LV2.121;7
LV2.121 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2437;LV2.121;7
LV2.121 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2437;LV2.121;7
LV2.121 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2438;LV2.121;7
LV2.121 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2438;LV2.121;7
LV2.121 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2439;LV2.121;7
LV2.121 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2439;LV2.121;7
LV2.121 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2440;LV2.121;7
LV2.121 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2440;LV2.121;7
LV2.121 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2441;LV2.121;7
LV2.121 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2441;LV2.121;7
LV2.121 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2442;LV2.121;7
LV2.121 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2442;LV2.121;7
LV2.121 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2443;LV2.121;7
LV2.121 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2443;LV2.121;7
LV2.121 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2444;LV2.121;7
LV2.121 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2444;LV2.121;7
LV2.121 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2445;LV2.121;7
LV2.121 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2445;LV2.121;7
LV2.121 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2446;LV2.121;7
LV2.121 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2446;LV2.121;7
LV2.121 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2446;LV2.121;7
LV2.121 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2447;LV2.121;7
LV2.121 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2447;LV2.121;7
LV2.121 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2448;LV2.121;7
LV2.121 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2448;LV2.121;7
LV2.121 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2449;LV2.121;7
LV2.121 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2449;LV2.121;7
LV2.121 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2450;LV2.121;7
LV2.121 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2451;LV2.121;7
LV2.121 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2451;LV2.121;7
LV2.121 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2452;LV2.121;7
LV2.121 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2452;LV2.121;7
LV2.121 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2453;LV2.121;7
LV2.121 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2453;LV2.121;7
LV2.121 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2454;LV2.121;7
LV2.121 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2454;LV2.121;7
LV2.121 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2455;LV2.121;7
LV2.121 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2456;LV2.121;7
LV2.121 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2456;LV2.121;7
LV2.121 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2457;LV2.121;7
LV2.121 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2457;LV2.121;7
LV2.121 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2458;LV2.121;7
LV2.121 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2458;LV2.121;7
LV2.121 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2459;LV2.121;7
LV2.121 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2459;LV2.121;7
LV2.121 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2460;LV2.121;7
LV2.121 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2460;LV2.121;7
LV2.121 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2461;LV2.121;7
LV2.121 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2461;LV2.121;7
LV2.121 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2462;LV2.121;7
LV2.121 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2462;LV2.121;7
LV2.121 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2463;LV2.121;7
LV2.121 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2463;LV2.121;7
LV2.121 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2464;LV2.121;7
LV2.121 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2464;LV2.121;7
LV2.121 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2465;LV2.121;7
LV2.121 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2465;LV2.121;7
LV2.121 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2466;LV2.121;7
LV2.121 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2466;LV2.121;7
LV2.121 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2467;LV2.121;7
LV2.121 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2467;LV2.121;7
LV2.121 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2468;LV2.121;7
LV2.121 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2468;LV2.121;7
LV2.121 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2469;LV2.121;7
LV2.121 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2469;LV2.121;7
LV2.121 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2470;LV2.121;7
LV2.121 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2470;LV2.121;7
LV2.121 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2471;LV2.121;7
LV2.121 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2471;LV2.121;7
LV2.121 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2472;LV2.121;7
LV2.121 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2472;LV2.121;7
LV2.121 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2473;LV2.121;7
LV2.121 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2473;LV2.121;7
LV2.121 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2474;LV2.121;7
LV2.121 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2474;LV2.121;7
LV2.121 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2475;LV2.121;7
LV2.121 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2475;LV2.121;7
LV2.121 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2476;LV2.121;7
LV2.121 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2476;LV2.121;7
LV2.121 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2477;LV2.121;7
LV2.121 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2477;LV2.121;7
LV2.121 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2478;LV2.121;7
LV2.121 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2479;LV2.121;7
LV2.121 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2479;LV2.121;7
LV2.121 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2480;LV2.121;7
LV2.121 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2480;LV2.121;7
LV2.121 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2481;LV2.121;7
LV2.121 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2481;LV2.121;7
LV2.121 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2482;LV2.121;7
LV2.121 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2483;LV2.121;7
LV2.121 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2483;LV2.121;7
LV2.121 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2484;LV2.121;7
LV2.121 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2484;LV2.121;7
LV2.121 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2485;LV2.121;7
LV2.121 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2485;LV2.121;7
LV2.121 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2486;LV2.121;7
LV2.121 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2486;LV2.121;7
LV2.121 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2486;LV2.121;7
LV2.121 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2486;LV2.121;7
LV2.121 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2486;LV2.121;7
LV2.121 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2487;LV2.121;7
LV2.121 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2487;LV2.121;7
LV2.121 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2488;LV2.121;7
LV2.121 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2488;LV2.121;7
LV2.121 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2489;LV2.121;7
LV2.121 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2490;LV2.121;7
LV2.121 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2490;LV2.121;7
LV2.121 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2491;LV2.121;7
LV2.121 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2491;LV2.121;7
LV2.121 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2492;LV2.121;7
LV2.121 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2492;LV2.121;7
LV2.121 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2493;LV2.121;7
LV2.121 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2494;LV2.121;7
LV2.121 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2494;LV2.121;7
LV2.121 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2495;LV2.121;7
LV2.121 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2495;LV2.121;7
LV2.121 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2496;LV2.121;7
LV2.121 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2496;LV2.121;7
LV2.121 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2497;LV2.121;7
LV2.121 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2497;LV2.121;7
LV2.121 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2498;LV2.121;7
LV2.121 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2498;LV2.121;7
LV2.121 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2499;LV2.121;7
LV2.121 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2499;LV2.121;7
LV2.121 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2499;LV2.121;7
LV2.121 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2500;LV2.121;7
LV2.121 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2500;LV2.121;7
LV2.121 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2501;LV2.121;7
LV2.121 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2501;LV2.121;7
LV2.121 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2502;LV2.121;7
LV2.121 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2502;LV2.121;7
LV2.121 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2503;LV2.121;7
LV2.121 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2503;LV2.121;7
LV2.121 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2504;LV2.121;7
LV2.121 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2504;LV2.121;7
LV2.121 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2505;LV2.121;7
LV2.121 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2505;LV2.121;7
LV2.121 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2506;LV2.121;7
LV2.121 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2506;LV2.121;7
LV2.121 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2507;LV2.121;7
LV2.121 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2507;LV2.121;7
LV2.121 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2508;LV2.121;7
LV2.121 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2508;LV2.121;7
LV2.121 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2509;LV2.121;7
LV2.121 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2509;LV2.121;7
LV2.121 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2510;LV2.121;7
LV2.121 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2510;LV2.121;7
LV2.121 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2511;LV2.121;7
LV2.121 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2511;LV2.121;7
LV2.121 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2512;LV2.121;7
LV2.121 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2512;LV2.121;7
LV2.121 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2513;LV2.121;7
LV2.121 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2513;LV2.121;7
LV2.121 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2514;LV2.121;7
LV2.121 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2514;LV2.121;7
LV2.121 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2515;LV2.121;7
LV2.121 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2515;LV2.121;7
LV2.121 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2516;LV2.121;7
LV2.121 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2516;LV2.121;7
LV2.121 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2517;LV2.121;7
LV2.121 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2517;LV2.121;7
LV2.121 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2518;LV2.121;7
LV2.121 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2518;LV2.121;7
LV2.121 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2519;LV2.121;7
LV2.121 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2519;LV2.121;7
MV1.101 Bus 49_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5620;LV2.121;5
LV2.122 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2520;LV2.122;7
LV2.122 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2520;LV2.122;7
LV2.122 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2521;LV2.122;7
LV2.122 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2521;LV2.122;7
LV2.122 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2522;LV2.122;7
LV2.122 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2522;LV2.122;7
LV2.122 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2523;LV2.122;7
LV2.122 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2523;LV2.122;7
LV2.122 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2524;LV2.122;7
LV2.122 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2524;LV2.122;7
LV2.122 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2525;LV2.122;7
LV2.122 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2525;LV2.122;7
LV2.122 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2526;LV2.122;7
LV2.122 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2526;LV2.122;7
LV2.122 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2527;LV2.122;7
LV2.122 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2527;LV2.122;7
LV2.122 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2528;LV2.122;7
LV2.122 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2528;LV2.122;7
LV2.122 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2529;LV2.122;7
LV2.122 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2529;LV2.122;7
LV2.122 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2530;LV2.122;7
LV2.122 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2530;LV2.122;7
LV2.122 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2531;LV2.122;7
LV2.122 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2531;LV2.122;7
LV2.122 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2532;LV2.122;7
LV2.122 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2532;LV2.122;7
LV2.122 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2533;LV2.122;7
LV2.122 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2533;LV2.122;7
LV2.122 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2534;LV2.122;7
LV2.122 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2534;LV2.122;7
LV2.122 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2535;LV2.122;7
LV2.122 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2535;LV2.122;7
LV2.122 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2536;LV2.122;7
LV2.122 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2536;LV2.122;7
LV2.122 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2537;LV2.122;7
LV2.122 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2537;LV2.122;7
LV2.122 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2538;LV2.122;7
LV2.122 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2538;LV2.122;7
LV2.122 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2539;LV2.122;7
LV2.122 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2539;LV2.122;7
LV2.122 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2540;LV2.122;7
LV2.122 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2540;LV2.122;7
LV2.122 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2541;LV2.122;7
LV2.122 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2541;LV2.122;7
LV2.122 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2542;LV2.122;7
LV2.122 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2542;LV2.122;7
LV2.122 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2542;LV2.122;7
LV2.122 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2543;LV2.122;7
LV2.122 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2543;LV2.122;7
LV2.122 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2544;LV2.122;7
LV2.122 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2544;LV2.122;7
LV2.122 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2545;LV2.122;7
LV2.122 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2545;LV2.122;7
LV2.122 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2546;LV2.122;7
LV2.122 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2547;LV2.122;7
LV2.122 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2547;LV2.122;7
LV2.122 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2548;LV2.122;7
LV2.122 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2548;LV2.122;7
LV2.122 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2549;LV2.122;7
LV2.122 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2549;LV2.122;7
LV2.122 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2550;LV2.122;7
LV2.122 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2550;LV2.122;7
LV2.122 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2551;LV2.122;7
LV2.122 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2552;LV2.122;7
LV2.122 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2552;LV2.122;7
LV2.122 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2553;LV2.122;7
LV2.122 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2553;LV2.122;7
LV2.122 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2554;LV2.122;7
LV2.122 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2554;LV2.122;7
LV2.122 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2555;LV2.122;7
LV2.122 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2555;LV2.122;7
LV2.122 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2556;LV2.122;7
LV2.122 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2556;LV2.122;7
LV2.122 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2557;LV2.122;7
LV2.122 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2557;LV2.122;7
LV2.122 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2558;LV2.122;7
LV2.122 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2558;LV2.122;7
LV2.122 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2559;LV2.122;7
LV2.122 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2559;LV2.122;7
LV2.122 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2560;LV2.122;7
LV2.122 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2560;LV2.122;7
LV2.122 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2561;LV2.122;7
LV2.122 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2561;LV2.122;7
LV2.122 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2562;LV2.122;7
LV2.122 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2562;LV2.122;7
LV2.122 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2563;LV2.122;7
LV2.122 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2563;LV2.122;7
LV2.122 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2564;LV2.122;7
LV2.122 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2564;LV2.122;7
LV2.122 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2565;LV2.122;7
LV2.122 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2565;LV2.122;7
LV2.122 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2566;LV2.122;7
LV2.122 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2566;LV2.122;7
LV2.122 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2567;LV2.122;7
LV2.122 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2567;LV2.122;7
LV2.122 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2568;LV2.122;7
LV2.122 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2568;LV2.122;7
LV2.122 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2569;LV2.122;7
LV2.122 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2569;LV2.122;7
LV2.122 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2570;LV2.122;7
LV2.122 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2570;LV2.122;7
LV2.122 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2571;LV2.122;7
LV2.122 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2571;LV2.122;7
LV2.122 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2572;LV2.122;7
LV2.122 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2572;LV2.122;7
LV2.122 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2573;LV2.122;7
LV2.122 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2573;LV2.122;7
LV2.122 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2574;LV2.122;7
LV2.122 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2575;LV2.122;7
LV2.122 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2575;LV2.122;7
LV2.122 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2576;LV2.122;7
LV2.122 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2576;LV2.122;7
LV2.122 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2577;LV2.122;7
