id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.122 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2577;LV2.122;7
LV2.122 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2578;LV2.122;7
LV2.122 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2579;LV2.122;7
LV2.122 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2579;LV2.122;7
LV2.122 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2580;LV2.122;7
LV2.122 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2580;LV2.122;7
LV2.122 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2581;LV2.122;7
LV2.122 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2581;LV2.122;7
LV2.122 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2582;LV2.122;7
LV2.122 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2582;LV2.122;7
LV2.122 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2582;LV2.122;7
LV2.122 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2582;LV2.122;7
LV2.122 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2582;LV2.122;7
LV2.122 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2583;LV2.122;7
LV2.122 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2583;LV2.122;7
LV2.122 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2584;LV2.122;7
LV2.122 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2584;LV2.122;7
LV2.122 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2585;LV2.122;7
LV2.122 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2586;LV2.122;7
LV2.122 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2586;LV2.122;7
LV2.122 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2587;LV2.122;7
LV2.122 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2587;LV2.122;7
LV2.122 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2588;LV2.122;7
LV2.122 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2588;LV2.122;7
LV2.122 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2589;LV2.122;7
LV2.122 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2590;LV2.122;7
LV2.122 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2590;LV2.122;7
LV2.122 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2591;LV2.122;7
LV2.122 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2591;LV2.122;7
LV2.122 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2592;LV2.122;7
LV2.122 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2592;LV2.122;7
LV2.122 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2593;LV2.122;7
LV2.122 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2593;LV2.122;7
LV2.122 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2594;LV2.122;7
LV2.122 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2594;LV2.122;7
LV2.122 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2595;LV2.122;7
LV2.122 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2595;LV2.122;7
LV2.122 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2595;LV2.122;7
LV2.122 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2596;LV2.122;7
LV2.122 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2596;LV2.122;7
LV2.122 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2597;LV2.122;7
LV2.122 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2597;LV2.122;7
LV2.122 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2598;LV2.122;7
LV2.122 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2598;LV2.122;7
LV2.122 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2599;LV2.122;7
LV2.122 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2599;LV2.122;7
LV2.122 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2600;LV2.122;7
LV2.122 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2600;LV2.122;7
LV2.122 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2601;LV2.122;7
LV2.122 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2601;LV2.122;7
LV2.122 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2602;LV2.122;7
LV2.122 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2602;LV2.122;7
LV2.122 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2603;LV2.122;7
LV2.122 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2603;LV2.122;7
LV2.122 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2604;LV2.122;7
LV2.122 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2604;LV2.122;7
LV2.122 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2605;LV2.122;7
LV2.122 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2605;LV2.122;7
LV2.122 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2606;LV2.122;7
LV2.122 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2606;LV2.122;7
LV2.122 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2607;LV2.122;7
LV2.122 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2607;LV2.122;7
LV2.122 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2608;LV2.122;7
LV2.122 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2608;LV2.122;7
LV2.122 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2609;LV2.122;7
LV2.122 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2609;LV2.122;7
LV2.122 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2610;LV2.122;7
LV2.122 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2610;LV2.122;7
LV2.122 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2611;LV2.122;7
LV2.122 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2611;LV2.122;7
LV2.122 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2612;LV2.122;7
LV2.122 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2612;LV2.122;7
LV2.122 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2613;LV2.122;7
LV2.122 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2613;LV2.122;7
LV2.122 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2614;LV2.122;7
LV2.122 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2614;LV2.122;7
LV2.122 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2615;LV2.122;7
LV2.122 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2615;LV2.122;7
MV1.101 Bus 50_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5621;LV2.122;5
LV2.123 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2616;LV2.123;7
LV2.123 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2616;LV2.123;7
LV2.123 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2617;LV2.123;7
LV2.123 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2617;LV2.123;7
LV2.123 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2618;LV2.123;7
LV2.123 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2618;LV2.123;7
LV2.123 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2619;LV2.123;7
LV2.123 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2619;LV2.123;7
LV2.123 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2620;LV2.123;7
LV2.123 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2620;LV2.123;7
LV2.123 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2621;LV2.123;7
LV2.123 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2621;LV2.123;7
LV2.123 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2622;LV2.123;7
LV2.123 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2622;LV2.123;7
LV2.123 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2623;LV2.123;7
LV2.123 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2623;LV2.123;7
LV2.123 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2624;LV2.123;7
LV2.123 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2624;LV2.123;7
LV2.123 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2625;LV2.123;7
LV2.123 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2625;LV2.123;7
LV2.123 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2626;LV2.123;7
LV2.123 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2626;LV2.123;7
LV2.123 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2627;LV2.123;7
LV2.123 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2627;LV2.123;7
LV2.123 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2628;LV2.123;7
LV2.123 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2628;LV2.123;7
LV2.123 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2629;LV2.123;7
LV2.123 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2629;LV2.123;7
LV2.123 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2630;LV2.123;7
LV2.123 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2630;LV2.123;7
LV2.123 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2631;LV2.123;7
LV2.123 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2631;LV2.123;7
LV2.123 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2632;LV2.123;7
LV2.123 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2632;LV2.123;7
LV2.123 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2633;LV2.123;7
LV2.123 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2633;LV2.123;7
LV2.123 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2634;LV2.123;7
LV2.123 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2634;LV2.123;7
LV2.123 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2635;LV2.123;7
LV2.123 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2635;LV2.123;7
LV2.123 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2636;LV2.123;7
LV2.123 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2636;LV2.123;7
LV2.123 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2637;LV2.123;7
LV2.123 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2637;LV2.123;7
LV2.123 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2638;LV2.123;7
LV2.123 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2638;LV2.123;7
LV2.123 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2638;LV2.123;7
LV2.123 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2639;LV2.123;7
LV2.123 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2639;LV2.123;7
LV2.123 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2640;LV2.123;7
LV2.123 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2640;LV2.123;7
LV2.123 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2641;LV2.123;7
LV2.123 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2641;LV2.123;7
LV2.123 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2642;LV2.123;7
LV2.123 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2643;LV2.123;7
LV2.123 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2643;LV2.123;7
LV2.123 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2644;LV2.123;7
LV2.123 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2644;LV2.123;7
LV2.123 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2645;LV2.123;7
LV2.123 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2645;LV2.123;7
LV2.123 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2646;LV2.123;7
LV2.123 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2646;LV2.123;7
LV2.123 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2647;LV2.123;7
LV2.123 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2648;LV2.123;7
LV2.123 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2648;LV2.123;7
LV2.123 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2649;LV2.123;7
LV2.123 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2649;LV2.123;7
LV2.123 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2650;LV2.123;7
LV2.123 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2650;LV2.123;7
LV2.123 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2651;LV2.123;7
LV2.123 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2651;LV2.123;7
LV2.123 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2652;LV2.123;7
LV2.123 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2652;LV2.123;7
LV2.123 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2653;LV2.123;7
LV2.123 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2653;LV2.123;7
LV2.123 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2654;LV2.123;7
LV2.123 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2654;LV2.123;7
LV2.123 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2655;LV2.123;7
LV2.123 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2655;LV2.123;7
LV2.123 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2656;LV2.123;7
LV2.123 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2656;LV2.123;7
LV2.123 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2657;LV2.123;7
LV2.123 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2657;LV2.123;7
LV2.123 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2658;LV2.123;7
LV2.123 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2658;LV2.123;7
LV2.123 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2659;LV2.123;7
LV2.123 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2659;LV2.123;7
LV2.123 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2660;LV2.123;7
LV2.123 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2660;LV2.123;7
LV2.123 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2661;LV2.123;7
LV2.123 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2661;LV2.123;7
LV2.123 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2662;LV2.123;7
LV2.123 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2662;LV2.123;7
LV2.123 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2663;LV2.123;7
LV2.123 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2663;LV2.123;7
LV2.123 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2664;LV2.123;7
LV2.123 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2664;LV2.123;7
LV2.123 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2665;LV2.123;7
LV2.123 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2665;LV2.123;7
LV2.123 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2666;LV2.123;7
LV2.123 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2666;LV2.123;7
LV2.123 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2667;LV2.123;7
LV2.123 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2667;LV2.123;7
LV2.123 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2668;LV2.123;7
LV2.123 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2668;LV2.123;7
LV2.123 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2669;LV2.123;7
LV2.123 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2669;LV2.123;7
LV2.123 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2670;LV2.123;7
LV2.123 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2671;LV2.123;7
LV2.123 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2671;LV2.123;7
LV2.123 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2672;LV2.123;7
LV2.123 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2672;LV2.123;7
LV2.123 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2673;LV2.123;7
LV2.123 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2673;LV2.123;7
LV2.123 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2674;LV2.123;7
LV2.123 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2675;LV2.123;7
LV2.123 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2675;LV2.123;7
LV2.123 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2676;LV2.123;7
LV2.123 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2676;LV2.123;7
LV2.123 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2677;LV2.123;7
LV2.123 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2677;LV2.123;7
LV2.123 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2678;LV2.123;7
LV2.123 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2678;LV2.123;7
LV2.123 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2678;LV2.123;7
LV2.123 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2678;LV2.123;7
LV2.123 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2678;LV2.123;7
LV2.123 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2679;LV2.123;7
LV2.123 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2679;LV2.123;7
LV2.123 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2680;LV2.123;7
LV2.123 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2680;LV2.123;7
LV2.123 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2681;LV2.123;7
LV2.123 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2682;LV2.123;7
LV2.123 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2682;LV2.123;7
LV2.123 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2683;LV2.123;7
LV2.123 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2683;LV2.123;7
LV2.123 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2684;LV2.123;7
LV2.123 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2684;LV2.123;7
LV2.123 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2685;LV2.123;7
LV2.123 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2686;LV2.123;7
LV2.123 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2686;LV2.123;7
LV2.123 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2687;LV2.123;7
LV2.123 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2687;LV2.123;7
LV2.123 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2688;LV2.123;7
LV2.123 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2688;LV2.123;7
LV2.123 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2689;LV2.123;7
LV2.123 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2689;LV2.123;7
LV2.123 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2690;LV2.123;7
LV2.123 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2690;LV2.123;7
LV2.123 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2691;LV2.123;7
LV2.123 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2691;LV2.123;7
LV2.123 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2691;LV2.123;7
LV2.123 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2692;LV2.123;7
LV2.123 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2692;LV2.123;7
LV2.123 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2693;LV2.123;7
LV2.123 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2693;LV2.123;7
LV2.123 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2694;LV2.123;7
LV2.123 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2694;LV2.123;7
LV2.123 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2695;LV2.123;7
LV2.123 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2695;LV2.123;7
LV2.123 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2696;LV2.123;7
LV2.123 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2696;LV2.123;7
LV2.123 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2697;LV2.123;7
LV2.123 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2697;LV2.123;7
LV2.123 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2698;LV2.123;7
LV2.123 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2698;LV2.123;7
LV2.123 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2699;LV2.123;7
LV2.123 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2699;LV2.123;7
LV2.123 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2700;LV2.123;7
LV2.123 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2700;LV2.123;7
LV2.123 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2701;LV2.123;7
LV2.123 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2701;LV2.123;7
LV2.123 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2702;LV2.123;7
LV2.123 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2702;LV2.123;7
LV2.123 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2703;LV2.123;7
LV2.123 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2703;LV2.123;7
LV2.123 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2704;LV2.123;7
LV2.123 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2704;LV2.123;7
LV2.123 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2705;LV2.123;7
LV2.123 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2705;LV2.123;7
LV2.123 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2706;LV2.123;7
LV2.123 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2706;LV2.123;7
LV2.123 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2707;LV2.123;7
LV2.123 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2707;LV2.123;7
LV2.123 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2708;LV2.123;7
LV2.123 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2708;LV2.123;7
LV2.123 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2709;LV2.123;7
LV2.123 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2709;LV2.123;7
LV2.123 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2710;LV2.123;7
LV2.123 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2710;LV2.123;7
LV2.123 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2711;LV2.123;7
LV2.123 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2711;LV2.123;7
MV1.101 Bus 51_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5622;LV2.123;5
LV2.124 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2712;LV2.124;7
LV2.124 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2712;LV2.124;7
LV2.124 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2713;LV2.124;7
LV2.124 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2713;LV2.124;7
LV2.124 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2714;LV2.124;7
LV2.124 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2714;LV2.124;7
LV2.124 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2715;LV2.124;7
LV2.124 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2715;LV2.124;7
LV2.124 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2716;LV2.124;7
LV2.124 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2716;LV2.124;7
LV2.124 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2717;LV2.124;7
LV2.124 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2717;LV2.124;7
LV2.124 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2718;LV2.124;7
LV2.124 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2718;LV2.124;7
LV2.124 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2719;LV2.124;7
LV2.124 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2719;LV2.124;7
LV2.124 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2720;LV2.124;7
LV2.124 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2720;LV2.124;7
LV2.124 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2721;LV2.124;7
LV2.124 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2721;LV2.124;7
LV2.124 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2722;LV2.124;7
LV2.124 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2722;LV2.124;7
LV2.124 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2723;LV2.124;7
LV2.124 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2723;LV2.124;7
LV2.124 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2724;LV2.124;7
LV2.124 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2724;LV2.124;7
LV2.124 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2725;LV2.124;7
LV2.124 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2725;LV2.124;7
LV2.124 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2726;LV2.124;7
LV2.124 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2726;LV2.124;7
LV2.124 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2727;LV2.124;7
LV2.124 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2727;LV2.124;7
LV2.124 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2728;LV2.124;7
LV2.124 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2728;LV2.124;7
LV2.124 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2729;LV2.124;7
LV2.124 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2729;LV2.124;7
LV2.124 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2730;LV2.124;7
LV2.124 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2730;LV2.124;7
LV2.124 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2731;LV2.124;7
LV2.124 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2731;LV2.124;7
LV2.124 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2732;LV2.124;7
LV2.124 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2732;LV2.124;7
LV2.124 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2733;LV2.124;7
LV2.124 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2733;LV2.124;7
LV2.124 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2734;LV2.124;7
LV2.124 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2734;LV2.124;7
LV2.124 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2734;LV2.124;7
LV2.124 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2735;LV2.124;7
LV2.124 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2735;LV2.124;7
LV2.124 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2736;LV2.124;7
LV2.124 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2736;LV2.124;7
LV2.124 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2737;LV2.124;7
LV2.124 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2737;LV2.124;7
LV2.124 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2738;LV2.124;7
LV2.124 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2739;LV2.124;7
LV2.124 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2739;LV2.124;7
LV2.124 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2740;LV2.124;7
LV2.124 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2740;LV2.124;7
LV2.124 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2741;LV2.124;7
LV2.124 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2741;LV2.124;7
LV2.124 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2742;LV2.124;7
LV2.124 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2742;LV2.124;7
LV2.124 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2743;LV2.124;7
LV2.124 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2744;LV2.124;7
LV2.124 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2744;LV2.124;7
LV2.124 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2745;LV2.124;7
LV2.124 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2745;LV2.124;7
LV2.124 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2746;LV2.124;7
LV2.124 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2746;LV2.124;7
LV2.124 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2747;LV2.124;7
LV2.124 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2747;LV2.124;7
LV2.124 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2748;LV2.124;7
LV2.124 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2748;LV2.124;7
LV2.124 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2749;LV2.124;7
LV2.124 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2749;LV2.124;7
LV2.124 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2750;LV2.124;7
LV2.124 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2750;LV2.124;7
LV2.124 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2751;LV2.124;7
LV2.124 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2751;LV2.124;7
LV2.124 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2752;LV2.124;7
LV2.124 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2752;LV2.124;7
LV2.124 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2753;LV2.124;7
LV2.124 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2753;LV2.124;7
LV2.124 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2754;LV2.124;7
LV2.124 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2754;LV2.124;7
LV2.124 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2755;LV2.124;7
LV2.124 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2755;LV2.124;7
LV2.124 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2756;LV2.124;7
LV2.124 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2756;LV2.124;7
LV2.124 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2757;LV2.124;7
LV2.124 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2757;LV2.124;7
LV2.124 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2758;LV2.124;7
LV2.124 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2758;LV2.124;7
LV2.124 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2759;LV2.124;7
LV2.124 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2759;LV2.124;7
LV2.124 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2760;LV2.124;7
LV2.124 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2760;LV2.124;7
LV2.124 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2761;LV2.124;7
LV2.124 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2761;LV2.124;7
LV2.124 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2762;LV2.124;7
LV2.124 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2762;LV2.124;7
LV2.124 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2763;LV2.124;7
LV2.124 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2763;LV2.124;7
LV2.124 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2764;LV2.124;7
LV2.124 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2764;LV2.124;7
LV2.124 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2765;LV2.124;7
LV2.124 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2765;LV2.124;7
LV2.124 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2766;LV2.124;7
LV2.124 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2767;LV2.124;7
LV2.124 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2767;LV2.124;7
LV2.124 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2768;LV2.124;7
LV2.124 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2768;LV2.124;7
LV2.124 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2769;LV2.124;7
LV2.124 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2769;LV2.124;7
LV2.124 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2770;LV2.124;7
LV2.124 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2771;LV2.124;7
LV2.124 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2771;LV2.124;7
LV2.124 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2772;LV2.124;7
LV2.124 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2772;LV2.124;7
LV2.124 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2773;LV2.124;7
LV2.124 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2773;LV2.124;7
LV2.124 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2774;LV2.124;7
LV2.124 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2774;LV2.124;7
LV2.124 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2774;LV2.124;7
LV2.124 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2774;LV2.124;7
LV2.124 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2774;LV2.124;7
LV2.124 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2775;LV2.124;7
LV2.124 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2775;LV2.124;7
LV2.124 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2776;LV2.124;7
LV2.124 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2776;LV2.124;7
LV2.124 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2777;LV2.124;7
LV2.124 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2778;LV2.124;7
LV2.124 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2778;LV2.124;7
LV2.124 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2779;LV2.124;7
LV2.124 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2779;LV2.124;7
LV2.124 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2780;LV2.124;7
LV2.124 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2780;LV2.124;7
LV2.124 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2781;LV2.124;7
LV2.124 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2782;LV2.124;7
LV2.124 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2782;LV2.124;7
LV2.124 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2783;LV2.124;7
LV2.124 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2783;LV2.124;7
LV2.124 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2784;LV2.124;7
LV2.124 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2784;LV2.124;7
LV2.124 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2785;LV2.124;7
LV2.124 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2785;LV2.124;7
LV2.124 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2786;LV2.124;7
LV2.124 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2786;LV2.124;7
LV2.124 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2787;LV2.124;7
LV2.124 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2787;LV2.124;7
LV2.124 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2787;LV2.124;7
LV2.124 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2788;LV2.124;7
LV2.124 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2788;LV2.124;7
LV2.124 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2789;LV2.124;7
LV2.124 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2789;LV2.124;7
LV2.124 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2790;LV2.124;7
LV2.124 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2790;LV2.124;7
LV2.124 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2791;LV2.124;7
LV2.124 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2791;LV2.124;7
LV2.124 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2792;LV2.124;7
LV2.124 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2792;LV2.124;7
LV2.124 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2793;LV2.124;7
LV2.124 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2793;LV2.124;7
LV2.124 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2794;LV2.124;7
LV2.124 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2794;LV2.124;7
LV2.124 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2795;LV2.124;7
LV2.124 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2795;LV2.124;7
LV2.124 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2796;LV2.124;7
LV2.124 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2796;LV2.124;7
LV2.124 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2797;LV2.124;7
LV2.124 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2797;LV2.124;7
LV2.124 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2798;LV2.124;7
LV2.124 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2798;LV2.124;7
LV2.124 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2799;LV2.124;7
LV2.124 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2799;LV2.124;7
LV2.124 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2800;LV2.124;7
LV2.124 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2800;LV2.124;7
LV2.124 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2801;LV2.124;7
LV2.124 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2801;LV2.124;7
LV2.124 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2802;LV2.124;7
LV2.124 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2802;LV2.124;7
LV2.124 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2803;LV2.124;7
LV2.124 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2803;LV2.124;7
LV2.124 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2804;LV2.124;7
LV2.124 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2804;LV2.124;7
LV2.124 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2805;LV2.124;7
LV2.124 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2805;LV2.124;7
LV2.124 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2806;LV2.124;7
LV2.124 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2806;LV2.124;7
LV2.124 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2807;LV2.124;7
LV2.124 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2807;LV2.124;7
MV1.101 Bus 57_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5623;LV2.124;5
LV2.125 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2808;LV2.125;7
LV2.125 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2808;LV2.125;7
LV2.125 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2809;LV2.125;7
LV2.125 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2809;LV2.125;7
LV2.125 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2810;LV2.125;7
LV2.125 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2810;LV2.125;7
LV2.125 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2811;LV2.125;7
LV2.125 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2811;LV2.125;7
LV2.125 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2812;LV2.125;7
LV2.125 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2812;LV2.125;7
LV2.125 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2813;LV2.125;7
LV2.125 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2813;LV2.125;7
LV2.125 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2814;LV2.125;7
LV2.125 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2814;LV2.125;7
LV2.125 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2815;LV2.125;7
LV2.125 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2815;LV2.125;7
LV2.125 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2816;LV2.125;7
LV2.125 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2816;LV2.125;7
LV2.125 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2817;LV2.125;7
LV2.125 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2817;LV2.125;7
LV2.125 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2818;LV2.125;7
LV2.125 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2818;LV2.125;7
LV2.125 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2819;LV2.125;7
LV2.125 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2819;LV2.125;7
LV2.125 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2820;LV2.125;7
LV2.125 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2820;LV2.125;7
LV2.125 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2821;LV2.125;7
LV2.125 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2821;LV2.125;7
LV2.125 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2822;LV2.125;7
LV2.125 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2822;LV2.125;7
LV2.125 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2823;LV2.125;7
LV2.125 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2823;LV2.125;7
LV2.125 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2824;LV2.125;7
LV2.125 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2824;LV2.125;7
LV2.125 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2825;LV2.125;7
LV2.125 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2825;LV2.125;7
LV2.125 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2826;LV2.125;7
LV2.125 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2826;LV2.125;7
LV2.125 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2827;LV2.125;7
LV2.125 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2827;LV2.125;7
LV2.125 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2828;LV2.125;7
LV2.125 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2828;LV2.125;7
LV2.125 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2829;LV2.125;7
LV2.125 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2829;LV2.125;7
LV2.125 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2830;LV2.125;7
LV2.125 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2830;LV2.125;7
LV2.125 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2830;LV2.125;7
LV2.125 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2831;LV2.125;7
LV2.125 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2831;LV2.125;7
LV2.125 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2832;LV2.125;7
LV2.125 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2832;LV2.125;7
LV2.125 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2833;LV2.125;7
LV2.125 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2833;LV2.125;7
LV2.125 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2834;LV2.125;7
LV2.125 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2835;LV2.125;7
LV2.125 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2835;LV2.125;7
LV2.125 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2836;LV2.125;7
LV2.125 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2836;LV2.125;7
LV2.125 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2837;LV2.125;7
LV2.125 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2837;LV2.125;7
LV2.125 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2838;LV2.125;7
LV2.125 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2838;LV2.125;7
LV2.125 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2839;LV2.125;7
LV2.125 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2840;LV2.125;7
LV2.125 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2840;LV2.125;7
LV2.125 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2841;LV2.125;7
LV2.125 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2841;LV2.125;7
LV2.125 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2842;LV2.125;7
LV2.125 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2842;LV2.125;7
LV2.125 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2843;LV2.125;7
LV2.125 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2843;LV2.125;7
LV2.125 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2844;LV2.125;7
LV2.125 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2844;LV2.125;7
LV2.125 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2845;LV2.125;7
LV2.125 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2845;LV2.125;7
LV2.125 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2846;LV2.125;7
LV2.125 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2846;LV2.125;7
LV2.125 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2847;LV2.125;7
LV2.125 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2847;LV2.125;7
LV2.125 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2848;LV2.125;7
LV2.125 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2848;LV2.125;7
LV2.125 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2849;LV2.125;7
LV2.125 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2849;LV2.125;7
LV2.125 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2850;LV2.125;7
LV2.125 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2850;LV2.125;7
LV2.125 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2851;LV2.125;7
LV2.125 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2851;LV2.125;7
LV2.125 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2852;LV2.125;7
LV2.125 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2852;LV2.125;7
LV2.125 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2853;LV2.125;7
LV2.125 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2853;LV2.125;7
LV2.125 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2854;LV2.125;7
LV2.125 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2854;LV2.125;7
LV2.125 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2855;LV2.125;7
LV2.125 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2855;LV2.125;7
LV2.125 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2856;LV2.125;7
LV2.125 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2856;LV2.125;7
LV2.125 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2857;LV2.125;7
LV2.125 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2857;LV2.125;7
LV2.125 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2858;LV2.125;7
LV2.125 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2858;LV2.125;7
LV2.125 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2859;LV2.125;7
LV2.125 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2859;LV2.125;7
LV2.125 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2860;LV2.125;7
LV2.125 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2860;LV2.125;7
LV2.125 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2861;LV2.125;7
LV2.125 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2861;LV2.125;7
LV2.125 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2862;LV2.125;7
LV2.125 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2863;LV2.125;7
LV2.125 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2863;LV2.125;7
LV2.125 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2864;LV2.125;7
LV2.125 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2864;LV2.125;7
LV2.125 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2865;LV2.125;7
LV2.125 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2865;LV2.125;7
LV2.125 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2866;LV2.125;7
LV2.125 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2867;LV2.125;7
LV2.125 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2867;LV2.125;7
LV2.125 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2868;LV2.125;7
LV2.125 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2868;LV2.125;7
LV2.125 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2869;LV2.125;7
LV2.125 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2869;LV2.125;7
LV2.125 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2870;LV2.125;7
LV2.125 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2870;LV2.125;7
LV2.125 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2870;LV2.125;7
LV2.125 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2870;LV2.125;7
LV2.125 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2870;LV2.125;7
LV2.125 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2871;LV2.125;7
LV2.125 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2871;LV2.125;7
LV2.125 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2872;LV2.125;7
LV2.125 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2872;LV2.125;7
LV2.125 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2873;LV2.125;7
LV2.125 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2874;LV2.125;7
LV2.125 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2874;LV2.125;7
LV2.125 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2875;LV2.125;7
LV2.125 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2875;LV2.125;7
LV2.125 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2876;LV2.125;7
LV2.125 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2876;LV2.125;7
LV2.125 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2877;LV2.125;7
LV2.125 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2878;LV2.125;7
LV2.125 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2878;LV2.125;7
LV2.125 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2879;LV2.125;7
LV2.125 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2879;LV2.125;7
LV2.125 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2880;LV2.125;7
LV2.125 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2880;LV2.125;7
LV2.125 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2881;LV2.125;7
LV2.125 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2881;LV2.125;7
LV2.125 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2882;LV2.125;7
LV2.125 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2882;LV2.125;7
LV2.125 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2883;LV2.125;7
LV2.125 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2883;LV2.125;7
LV2.125 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2883;LV2.125;7
LV2.125 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2884;LV2.125;7
LV2.125 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2884;LV2.125;7
LV2.125 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2885;LV2.125;7
LV2.125 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2885;LV2.125;7
LV2.125 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2886;LV2.125;7
LV2.125 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2886;LV2.125;7
LV2.125 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2887;LV2.125;7
LV2.125 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2887;LV2.125;7
LV2.125 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2888;LV2.125;7
LV2.125 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2888;LV2.125;7
LV2.125 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2889;LV2.125;7
LV2.125 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2889;LV2.125;7
LV2.125 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2890;LV2.125;7
LV2.125 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2890;LV2.125;7
LV2.125 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2891;LV2.125;7
LV2.125 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2891;LV2.125;7
LV2.125 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2892;LV2.125;7
LV2.125 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2892;LV2.125;7
LV2.125 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2893;LV2.125;7
LV2.125 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2893;LV2.125;7
LV2.125 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2894;LV2.125;7
LV2.125 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2894;LV2.125;7
LV2.125 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2895;LV2.125;7
LV2.125 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2895;LV2.125;7
LV2.125 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2896;LV2.125;7
LV2.125 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2896;LV2.125;7
