id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.125 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2897;LV2.125;7
LV2.125 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2897;LV2.125;7
LV2.125 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2898;LV2.125;7
LV2.125 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2898;LV2.125;7
LV2.125 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2899;LV2.125;7
LV2.125 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2899;LV2.125;7
LV2.125 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2900;LV2.125;7
LV2.125 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2900;LV2.125;7
LV2.125 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2901;LV2.125;7
LV2.125 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2901;LV2.125;7
LV2.125 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2902;LV2.125;7
LV2.125 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2902;LV2.125;7
LV2.125 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2903;LV2.125;7
LV2.125 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2903;LV2.125;7
MV1.101 Bus 62_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5624;LV2.125;5
LV2.126 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2904;LV2.126;7
LV2.126 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2904;LV2.126;7
LV2.126 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2905;LV2.126;7
LV2.126 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2905;LV2.126;7
LV2.126 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2906;LV2.126;7
LV2.126 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2906;LV2.126;7
LV2.126 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2907;LV2.126;7
LV2.126 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2907;LV2.126;7
LV2.126 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2908;LV2.126;7
LV2.126 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2908;LV2.126;7
LV2.126 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2909;LV2.126;7
LV2.126 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2909;LV2.126;7
LV2.126 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2910;LV2.126;7
LV2.126 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2910;LV2.126;7
LV2.126 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2911;LV2.126;7
LV2.126 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2911;LV2.126;7
LV2.126 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2912;LV2.126;7
LV2.126 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2912;LV2.126;7
LV2.126 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2913;LV2.126;7
LV2.126 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2913;LV2.126;7
LV2.126 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2914;LV2.126;7
LV2.126 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2914;LV2.126;7
LV2.126 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2915;LV2.126;7
LV2.126 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2915;LV2.126;7
LV2.126 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2916;LV2.126;7
LV2.126 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2916;LV2.126;7
LV2.126 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2917;LV2.126;7
LV2.126 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2917;LV2.126;7
LV2.126 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2918;LV2.126;7
LV2.126 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2918;LV2.126;7
LV2.126 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2919;LV2.126;7
LV2.126 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2919;LV2.126;7
LV2.126 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2920;LV2.126;7
LV2.126 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2920;LV2.126;7
LV2.126 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2921;LV2.126;7
LV2.126 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2921;LV2.126;7
LV2.126 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2922;LV2.126;7
LV2.126 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2922;LV2.126;7
LV2.126 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2923;LV2.126;7
LV2.126 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2923;LV2.126;7
LV2.126 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2924;LV2.126;7
LV2.126 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2924;LV2.126;7
LV2.126 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2925;LV2.126;7
LV2.126 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2925;LV2.126;7
LV2.126 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2926;LV2.126;7
LV2.126 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2926;LV2.126;7
LV2.126 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2926;LV2.126;7
LV2.126 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2927;LV2.126;7
LV2.126 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2927;LV2.126;7
LV2.126 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2928;LV2.126;7
LV2.126 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2928;LV2.126;7
LV2.126 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2929;LV2.126;7
LV2.126 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2929;LV2.126;7
LV2.126 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2930;LV2.126;7
LV2.126 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2931;LV2.126;7
LV2.126 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2931;LV2.126;7
LV2.126 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2932;LV2.126;7
LV2.126 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2932;LV2.126;7
LV2.126 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2933;LV2.126;7
LV2.126 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2933;LV2.126;7
LV2.126 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2934;LV2.126;7
LV2.126 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2934;LV2.126;7
LV2.126 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2935;LV2.126;7
LV2.126 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2936;LV2.126;7
LV2.126 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2936;LV2.126;7
LV2.126 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2937;LV2.126;7
LV2.126 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2937;LV2.126;7
LV2.126 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2938;LV2.126;7
LV2.126 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2938;LV2.126;7
LV2.126 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2939;LV2.126;7
LV2.126 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2939;LV2.126;7
LV2.126 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2940;LV2.126;7
LV2.126 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2940;LV2.126;7
LV2.126 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2941;LV2.126;7
LV2.126 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2941;LV2.126;7
LV2.126 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2942;LV2.126;7
LV2.126 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2942;LV2.126;7
LV2.126 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2943;LV2.126;7
LV2.126 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2943;LV2.126;7
LV2.126 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2944;LV2.126;7
LV2.126 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2944;LV2.126;7
LV2.126 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2945;LV2.126;7
LV2.126 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2945;LV2.126;7
LV2.126 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2946;LV2.126;7
LV2.126 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2946;LV2.126;7
LV2.126 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2947;LV2.126;7
LV2.126 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2947;LV2.126;7
LV2.126 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2948;LV2.126;7
LV2.126 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2948;LV2.126;7
LV2.126 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2949;LV2.126;7
LV2.126 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2949;LV2.126;7
LV2.126 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2950;LV2.126;7
LV2.126 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2950;LV2.126;7
LV2.126 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2951;LV2.126;7
LV2.126 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2951;LV2.126;7
LV2.126 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2952;LV2.126;7
LV2.126 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2952;LV2.126;7
LV2.126 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2953;LV2.126;7
LV2.126 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2953;LV2.126;7
LV2.126 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2954;LV2.126;7
LV2.126 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2954;LV2.126;7
LV2.126 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2955;LV2.126;7
LV2.126 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2955;LV2.126;7
LV2.126 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2956;LV2.126;7
LV2.126 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2956;LV2.126;7
LV2.126 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2957;LV2.126;7
LV2.126 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2957;LV2.126;7
LV2.126 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2958;LV2.126;7
LV2.126 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2959;LV2.126;7
LV2.126 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2959;LV2.126;7
LV2.126 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2960;LV2.126;7
LV2.126 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2960;LV2.126;7
LV2.126 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2961;LV2.126;7
LV2.126 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2961;LV2.126;7
LV2.126 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2962;LV2.126;7
LV2.126 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2963;LV2.126;7
LV2.126 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2963;LV2.126;7
LV2.126 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2964;LV2.126;7
LV2.126 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2964;LV2.126;7
LV2.126 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2965;LV2.126;7
LV2.126 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2965;LV2.126;7
LV2.126 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2966;LV2.126;7
LV2.126 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2966;LV2.126;7
LV2.126 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2966;LV2.126;7
LV2.126 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2966;LV2.126;7
LV2.126 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2966;LV2.126;7
LV2.126 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2967;LV2.126;7
LV2.126 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2967;LV2.126;7
LV2.126 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2968;LV2.126;7
LV2.126 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2968;LV2.126;7
LV2.126 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2969;LV2.126;7
LV2.126 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2970;LV2.126;7
LV2.126 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2970;LV2.126;7
LV2.126 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2971;LV2.126;7
LV2.126 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2971;LV2.126;7
LV2.126 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2972;LV2.126;7
LV2.126 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2972;LV2.126;7
LV2.126 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2973;LV2.126;7
LV2.126 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2974;LV2.126;7
LV2.126 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2974;LV2.126;7
LV2.126 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2975;LV2.126;7
LV2.126 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2975;LV2.126;7
LV2.126 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2976;LV2.126;7
LV2.126 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2976;LV2.126;7
LV2.126 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2977;LV2.126;7
LV2.126 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2977;LV2.126;7
LV2.126 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2978;LV2.126;7
LV2.126 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2978;LV2.126;7
LV2.126 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2979;LV2.126;7
LV2.126 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2979;LV2.126;7
LV2.126 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2979;LV2.126;7
LV2.126 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2980;LV2.126;7
LV2.126 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2980;LV2.126;7
LV2.126 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2981;LV2.126;7
LV2.126 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2981;LV2.126;7
LV2.126 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2982;LV2.126;7
LV2.126 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2982;LV2.126;7
LV2.126 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2983;LV2.126;7
LV2.126 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2983;LV2.126;7
LV2.126 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2984;LV2.126;7
LV2.126 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2984;LV2.126;7
LV2.126 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2985;LV2.126;7
LV2.126 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2985;LV2.126;7
LV2.126 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2986;LV2.126;7
LV2.126 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2986;LV2.126;7
LV2.126 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2987;LV2.126;7
LV2.126 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2987;LV2.126;7
LV2.126 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2988;LV2.126;7
LV2.126 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2988;LV2.126;7
LV2.126 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2989;LV2.126;7
LV2.126 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2989;LV2.126;7
LV2.126 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2990;LV2.126;7
LV2.126 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2990;LV2.126;7
LV2.126 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2991;LV2.126;7
LV2.126 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2991;LV2.126;7
LV2.126 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2992;LV2.126;7
LV2.126 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2992;LV2.126;7
LV2.126 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2993;LV2.126;7
LV2.126 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2993;LV2.126;7
LV2.126 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2994;LV2.126;7
LV2.126 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2994;LV2.126;7
LV2.126 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2995;LV2.126;7
LV2.126 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2995;LV2.126;7
LV2.126 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2996;LV2.126;7
LV2.126 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2996;LV2.126;7
LV2.126 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2997;LV2.126;7
LV2.126 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2997;LV2.126;7
LV2.126 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2998;LV2.126;7
LV2.126 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2998;LV2.126;7
LV2.126 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2999;LV2.126;7
LV2.126 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_2999;LV2.126;7
MV1.101 Bus 64_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5625;LV2.126;5
LV2.127 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3000;LV2.127;7
LV2.127 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3000;LV2.127;7
LV2.127 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3001;LV2.127;7
LV2.127 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3001;LV2.127;7
LV2.127 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3002;LV2.127;7
LV2.127 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3002;LV2.127;7
LV2.127 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3003;LV2.127;7
LV2.127 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3003;LV2.127;7
LV2.127 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3004;LV2.127;7
LV2.127 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3004;LV2.127;7
LV2.127 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3005;LV2.127;7
LV2.127 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3005;LV2.127;7
LV2.127 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3006;LV2.127;7
LV2.127 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3006;LV2.127;7
LV2.127 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3007;LV2.127;7
LV2.127 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3007;LV2.127;7
LV2.127 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3008;LV2.127;7
LV2.127 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3008;LV2.127;7
LV2.127 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3009;LV2.127;7
LV2.127 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3009;LV2.127;7
LV2.127 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3010;LV2.127;7
LV2.127 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3010;LV2.127;7
LV2.127 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3011;LV2.127;7
LV2.127 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3011;LV2.127;7
LV2.127 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3012;LV2.127;7
LV2.127 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3012;LV2.127;7
LV2.127 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3013;LV2.127;7
LV2.127 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3013;LV2.127;7
LV2.127 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3014;LV2.127;7
LV2.127 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3014;LV2.127;7
LV2.127 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3015;LV2.127;7
LV2.127 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3015;LV2.127;7
LV2.127 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3016;LV2.127;7
LV2.127 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3016;LV2.127;7
LV2.127 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3017;LV2.127;7
LV2.127 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3017;LV2.127;7
LV2.127 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3018;LV2.127;7
LV2.127 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3018;LV2.127;7
LV2.127 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3019;LV2.127;7
LV2.127 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3019;LV2.127;7
LV2.127 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3020;LV2.127;7
LV2.127 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3020;LV2.127;7
LV2.127 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3021;LV2.127;7
LV2.127 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3021;LV2.127;7
LV2.127 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3022;LV2.127;7
LV2.127 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3022;LV2.127;7
LV2.127 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3022;LV2.127;7
LV2.127 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3023;LV2.127;7
LV2.127 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3023;LV2.127;7
LV2.127 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3024;LV2.127;7
LV2.127 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3024;LV2.127;7
LV2.127 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3025;LV2.127;7
LV2.127 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3025;LV2.127;7
LV2.127 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3026;LV2.127;7
LV2.127 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3027;LV2.127;7
LV2.127 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3027;LV2.127;7
LV2.127 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3028;LV2.127;7
LV2.127 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3028;LV2.127;7
LV2.127 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3029;LV2.127;7
LV2.127 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3029;LV2.127;7
LV2.127 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3030;LV2.127;7
LV2.127 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3030;LV2.127;7
LV2.127 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3031;LV2.127;7
LV2.127 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3032;LV2.127;7
LV2.127 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3032;LV2.127;7
LV2.127 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3033;LV2.127;7
LV2.127 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3033;LV2.127;7
LV2.127 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3034;LV2.127;7
LV2.127 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3034;LV2.127;7
LV2.127 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3035;LV2.127;7
LV2.127 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3035;LV2.127;7
LV2.127 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3036;LV2.127;7
LV2.127 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3036;LV2.127;7
LV2.127 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3037;LV2.127;7
LV2.127 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3037;LV2.127;7
LV2.127 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3038;LV2.127;7
LV2.127 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3038;LV2.127;7
LV2.127 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3039;LV2.127;7
LV2.127 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3039;LV2.127;7
LV2.127 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3040;LV2.127;7
LV2.127 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3040;LV2.127;7
LV2.127 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3041;LV2.127;7
LV2.127 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3041;LV2.127;7
LV2.127 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3042;LV2.127;7
LV2.127 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3042;LV2.127;7
LV2.127 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3043;LV2.127;7
LV2.127 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3043;LV2.127;7
LV2.127 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3044;LV2.127;7
LV2.127 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3044;LV2.127;7
LV2.127 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3045;LV2.127;7
LV2.127 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3045;LV2.127;7
LV2.127 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3046;LV2.127;7
LV2.127 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3046;LV2.127;7
LV2.127 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3047;LV2.127;7
LV2.127 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3047;LV2.127;7
LV2.127 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3048;LV2.127;7
LV2.127 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3048;LV2.127;7
LV2.127 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3049;LV2.127;7
LV2.127 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3049;LV2.127;7
LV2.127 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3050;LV2.127;7
LV2.127 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3050;LV2.127;7
LV2.127 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3051;LV2.127;7
LV2.127 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3051;LV2.127;7
LV2.127 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3052;LV2.127;7
LV2.127 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3052;LV2.127;7
LV2.127 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3053;LV2.127;7
LV2.127 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3053;LV2.127;7
LV2.127 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3054;LV2.127;7
LV2.127 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3055;LV2.127;7
LV2.127 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3055;LV2.127;7
LV2.127 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3056;LV2.127;7
LV2.127 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3056;LV2.127;7
LV2.127 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3057;LV2.127;7
LV2.127 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3057;LV2.127;7
LV2.127 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3058;LV2.127;7
LV2.127 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3059;LV2.127;7
LV2.127 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3059;LV2.127;7
LV2.127 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3060;LV2.127;7
LV2.127 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3060;LV2.127;7
LV2.127 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3061;LV2.127;7
LV2.127 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3061;LV2.127;7
LV2.127 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3062;LV2.127;7
LV2.127 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3062;LV2.127;7
LV2.127 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3062;LV2.127;7
LV2.127 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3062;LV2.127;7
LV2.127 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3062;LV2.127;7
LV2.127 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3063;LV2.127;7
LV2.127 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3063;LV2.127;7
LV2.127 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3064;LV2.127;7
LV2.127 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3064;LV2.127;7
LV2.127 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3065;LV2.127;7
LV2.127 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3066;LV2.127;7
LV2.127 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3066;LV2.127;7
LV2.127 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3067;LV2.127;7
LV2.127 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3067;LV2.127;7
LV2.127 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3068;LV2.127;7
LV2.127 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3068;LV2.127;7
LV2.127 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3069;LV2.127;7
LV2.127 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3070;LV2.127;7
LV2.127 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3070;LV2.127;7
LV2.127 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3071;LV2.127;7
LV2.127 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3071;LV2.127;7
LV2.127 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3072;LV2.127;7
LV2.127 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3072;LV2.127;7
LV2.127 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3073;LV2.127;7
LV2.127 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3073;LV2.127;7
LV2.127 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3074;LV2.127;7
LV2.127 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3074;LV2.127;7
LV2.127 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3075;LV2.127;7
LV2.127 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3075;LV2.127;7
LV2.127 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3075;LV2.127;7
LV2.127 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3076;LV2.127;7
LV2.127 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3076;LV2.127;7
LV2.127 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3077;LV2.127;7
LV2.127 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3077;LV2.127;7
LV2.127 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3078;LV2.127;7
LV2.127 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3078;LV2.127;7
LV2.127 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3079;LV2.127;7
LV2.127 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3079;LV2.127;7
LV2.127 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3080;LV2.127;7
LV2.127 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3080;LV2.127;7
LV2.127 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3081;LV2.127;7
LV2.127 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3081;LV2.127;7
LV2.127 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3082;LV2.127;7
LV2.127 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3082;LV2.127;7
LV2.127 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3083;LV2.127;7
LV2.127 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3083;LV2.127;7
LV2.127 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3084;LV2.127;7
LV2.127 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3084;LV2.127;7
LV2.127 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3085;LV2.127;7
LV2.127 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3085;LV2.127;7
LV2.127 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3086;LV2.127;7
LV2.127 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3086;LV2.127;7
LV2.127 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3087;LV2.127;7
LV2.127 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3087;LV2.127;7
LV2.127 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3088;LV2.127;7
LV2.127 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3088;LV2.127;7
LV2.127 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3089;LV2.127;7
LV2.127 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3089;LV2.127;7
LV2.127 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3090;LV2.127;7
LV2.127 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3090;LV2.127;7
LV2.127 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3091;LV2.127;7
LV2.127 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3091;LV2.127;7
LV2.127 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3092;LV2.127;7
LV2.127 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3092;LV2.127;7
LV2.127 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3093;LV2.127;7
LV2.127 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3093;LV2.127;7
LV2.127 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3094;LV2.127;7
LV2.127 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3094;LV2.127;7
LV2.127 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3095;LV2.127;7
LV2.127 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3095;LV2.127;7
MV1.101 Bus 67_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5626;LV2.127;5
LV2.128 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3096;LV2.128;7
LV2.128 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3096;LV2.128;7
LV2.128 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3097;LV2.128;7
LV2.128 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3097;LV2.128;7
LV2.128 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3098;LV2.128;7
LV2.128 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3098;LV2.128;7
LV2.128 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3099;LV2.128;7
LV2.128 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3099;LV2.128;7
LV2.128 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3100;LV2.128;7
LV2.128 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3100;LV2.128;7
LV2.128 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3101;LV2.128;7
LV2.128 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3101;LV2.128;7
LV2.128 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3102;LV2.128;7
LV2.128 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3102;LV2.128;7
LV2.128 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3103;LV2.128;7
LV2.128 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3103;LV2.128;7
LV2.128 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3104;LV2.128;7
LV2.128 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3104;LV2.128;7
LV2.128 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3105;LV2.128;7
LV2.128 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3105;LV2.128;7
LV2.128 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3106;LV2.128;7
LV2.128 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3106;LV2.128;7
LV2.128 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3107;LV2.128;7
LV2.128 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3107;LV2.128;7
LV2.128 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3108;LV2.128;7
LV2.128 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3108;LV2.128;7
LV2.128 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3109;LV2.128;7
LV2.128 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3109;LV2.128;7
LV2.128 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3110;LV2.128;7
LV2.128 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3110;LV2.128;7
LV2.128 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3111;LV2.128;7
LV2.128 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3111;LV2.128;7
LV2.128 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3112;LV2.128;7
LV2.128 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3112;LV2.128;7
LV2.128 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3113;LV2.128;7
LV2.128 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3113;LV2.128;7
LV2.128 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3114;LV2.128;7
LV2.128 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3114;LV2.128;7
LV2.128 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3115;LV2.128;7
LV2.128 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3115;LV2.128;7
LV2.128 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3116;LV2.128;7
LV2.128 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3116;LV2.128;7
LV2.128 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3117;LV2.128;7
LV2.128 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3117;LV2.128;7
LV2.128 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3118;LV2.128;7
LV2.128 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3118;LV2.128;7
LV2.128 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3118;LV2.128;7
LV2.128 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3119;LV2.128;7
LV2.128 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3119;LV2.128;7
LV2.128 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3120;LV2.128;7
LV2.128 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3120;LV2.128;7
LV2.128 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3121;LV2.128;7
LV2.128 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3121;LV2.128;7
LV2.128 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3122;LV2.128;7
LV2.128 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3123;LV2.128;7
LV2.128 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3123;LV2.128;7
LV2.128 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3124;LV2.128;7
LV2.128 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3124;LV2.128;7
LV2.128 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3125;LV2.128;7
LV2.128 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3125;LV2.128;7
LV2.128 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3126;LV2.128;7
LV2.128 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3126;LV2.128;7
LV2.128 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3127;LV2.128;7
LV2.128 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3128;LV2.128;7
LV2.128 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3128;LV2.128;7
LV2.128 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3129;LV2.128;7
LV2.128 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3129;LV2.128;7
LV2.128 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3130;LV2.128;7
LV2.128 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3130;LV2.128;7
LV2.128 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3131;LV2.128;7
LV2.128 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3131;LV2.128;7
LV2.128 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3132;LV2.128;7
LV2.128 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3132;LV2.128;7
LV2.128 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3133;LV2.128;7
LV2.128 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3133;LV2.128;7
LV2.128 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3134;LV2.128;7
LV2.128 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3134;LV2.128;7
LV2.128 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3135;LV2.128;7
LV2.128 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3135;LV2.128;7
LV2.128 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3136;LV2.128;7
LV2.128 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3136;LV2.128;7
LV2.128 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3137;LV2.128;7
LV2.128 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3137;LV2.128;7
LV2.128 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3138;LV2.128;7
LV2.128 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3138;LV2.128;7
LV2.128 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3139;LV2.128;7
LV2.128 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3139;LV2.128;7
LV2.128 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3140;LV2.128;7
LV2.128 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3140;LV2.128;7
LV2.128 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3141;LV2.128;7
LV2.128 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3141;LV2.128;7
LV2.128 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3142;LV2.128;7
LV2.128 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3142;LV2.128;7
LV2.128 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3143;LV2.128;7
LV2.128 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3143;LV2.128;7
LV2.128 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3144;LV2.128;7
LV2.128 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3144;LV2.128;7
LV2.128 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3145;LV2.128;7
LV2.128 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3145;LV2.128;7
LV2.128 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3146;LV2.128;7
LV2.128 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3146;LV2.128;7
LV2.128 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3147;LV2.128;7
LV2.128 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3147;LV2.128;7
LV2.128 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3148;LV2.128;7
LV2.128 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3148;LV2.128;7
LV2.128 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3149;LV2.128;7
LV2.128 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3149;LV2.128;7
LV2.128 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3150;LV2.128;7
LV2.128 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3151;LV2.128;7
LV2.128 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3151;LV2.128;7
LV2.128 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3152;LV2.128;7
LV2.128 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3152;LV2.128;7
LV2.128 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3153;LV2.128;7
LV2.128 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3153;LV2.128;7
LV2.128 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3154;LV2.128;7
LV2.128 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3155;LV2.128;7
LV2.128 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3155;LV2.128;7
LV2.128 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3156;LV2.128;7
LV2.128 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3156;LV2.128;7
LV2.128 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3157;LV2.128;7
LV2.128 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3157;LV2.128;7
LV2.128 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3158;LV2.128;7
LV2.128 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3158;LV2.128;7
LV2.128 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3158;LV2.128;7
LV2.128 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3158;LV2.128;7
LV2.128 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3158;LV2.128;7
LV2.128 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3159;LV2.128;7
LV2.128 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3159;LV2.128;7
LV2.128 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3160;LV2.128;7
LV2.128 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3160;LV2.128;7
LV2.128 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3161;LV2.128;7
LV2.128 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3162;LV2.128;7
LV2.128 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3162;LV2.128;7
LV2.128 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3163;LV2.128;7
LV2.128 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3163;LV2.128;7
LV2.128 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3164;LV2.128;7
LV2.128 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3164;LV2.128;7
LV2.128 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3165;LV2.128;7
LV2.128 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3166;LV2.128;7
LV2.128 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3166;LV2.128;7
LV2.128 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3167;LV2.128;7
LV2.128 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3167;LV2.128;7
LV2.128 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3168;LV2.128;7
LV2.128 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3168;LV2.128;7
LV2.128 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3169;LV2.128;7
LV2.128 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3169;LV2.128;7
LV2.128 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3170;LV2.128;7
LV2.128 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3170;LV2.128;7
LV2.128 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3171;LV2.128;7
LV2.128 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3171;LV2.128;7
LV2.128 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3171;LV2.128;7
LV2.128 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3172;LV2.128;7
LV2.128 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3172;LV2.128;7
LV2.128 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3173;LV2.128;7
LV2.128 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3173;LV2.128;7
LV2.128 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3174;LV2.128;7
LV2.128 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3174;LV2.128;7
LV2.128 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3175;LV2.128;7
LV2.128 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3175;LV2.128;7
LV2.128 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3176;LV2.128;7
LV2.128 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3176;LV2.128;7
LV2.128 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3177;LV2.128;7
LV2.128 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3177;LV2.128;7
LV2.128 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3178;LV2.128;7
LV2.128 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3178;LV2.128;7
LV2.128 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3179;LV2.128;7
LV2.128 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3179;LV2.128;7
LV2.128 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3180;LV2.128;7
LV2.128 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3180;LV2.128;7
LV2.128 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3181;LV2.128;7
LV2.128 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3181;LV2.128;7
LV2.128 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3182;LV2.128;7
LV2.128 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3182;LV2.128;7
LV2.128 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3183;LV2.128;7
LV2.128 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3183;LV2.128;7
LV2.128 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3184;LV2.128;7
LV2.128 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3184;LV2.128;7
LV2.128 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3185;LV2.128;7
LV2.128 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3185;LV2.128;7
LV2.128 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3186;LV2.128;7
LV2.128 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3186;LV2.128;7
LV2.128 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3187;LV2.128;7
LV2.128 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3187;LV2.128;7
LV2.128 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3188;LV2.128;7
LV2.128 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3188;LV2.128;7
LV2.128 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3189;LV2.128;7
LV2.128 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3189;LV2.128;7
LV2.128 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3190;LV2.128;7
LV2.128 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3190;LV2.128;7
LV2.128 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3191;LV2.128;7
LV2.128 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3191;LV2.128;7
MV1.101 Bus 71_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5627;LV2.128;5
LV2.129 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3192;LV2.129;7
LV2.129 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3192;LV2.129;7
LV2.129 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3193;LV2.129;7
LV2.129 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3193;LV2.129;7
LV2.129 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3194;LV2.129;7
LV2.129 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3194;LV2.129;7
LV2.129 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3195;LV2.129;7
LV2.129 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3195;LV2.129;7
LV2.129 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3196;LV2.129;7
LV2.129 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3196;LV2.129;7
LV2.129 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3197;LV2.129;7
LV2.129 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3197;LV2.129;7
LV2.129 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3198;LV2.129;7
LV2.129 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3198;LV2.129;7
LV2.129 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3199;LV2.129;7
LV2.129 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3199;LV2.129;7
LV2.129 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3200;LV2.129;7
LV2.129 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3200;LV2.129;7
LV2.129 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3201;LV2.129;7
LV2.129 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3201;LV2.129;7
LV2.129 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3202;LV2.129;7
LV2.129 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3202;LV2.129;7
LV2.129 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3203;LV2.129;7
LV2.129 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3203;LV2.129;7
LV2.129 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3204;LV2.129;7
LV2.129 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3204;LV2.129;7
LV2.129 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3205;LV2.129;7
LV2.129 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3205;LV2.129;7
LV2.129 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3206;LV2.129;7
LV2.129 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3206;LV2.129;7
LV2.129 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3207;LV2.129;7
LV2.129 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3207;LV2.129;7
LV2.129 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3208;LV2.129;7
LV2.129 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3208;LV2.129;7
LV2.129 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3209;LV2.129;7
LV2.129 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3209;LV2.129;7
LV2.129 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3210;LV2.129;7
LV2.129 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3210;LV2.129;7
LV2.129 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3211;LV2.129;7
LV2.129 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3211;LV2.129;7
LV2.129 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3212;LV2.129;7
LV2.129 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3212;LV2.129;7
LV2.129 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3213;LV2.129;7
LV2.129 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3213;LV2.129;7
LV2.129 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3214;LV2.129;7
LV2.129 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3214;LV2.129;7
LV2.129 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3214;LV2.129;7
LV2.129 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3215;LV2.129;7
LV2.129 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3215;LV2.129;7
