id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.129 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3216;LV2.129;7
LV2.129 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3216;LV2.129;7
LV2.129 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3217;LV2.129;7
LV2.129 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3217;LV2.129;7
LV2.129 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3218;LV2.129;7
LV2.129 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3219;LV2.129;7
LV2.129 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3219;LV2.129;7
LV2.129 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3220;LV2.129;7
LV2.129 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3220;LV2.129;7
LV2.129 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3221;LV2.129;7
LV2.129 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3221;LV2.129;7
LV2.129 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3222;LV2.129;7
LV2.129 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3222;LV2.129;7
LV2.129 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3223;LV2.129;7
LV2.129 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3224;LV2.129;7
LV2.129 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3224;LV2.129;7
LV2.129 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3225;LV2.129;7
LV2.129 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3225;LV2.129;7
LV2.129 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3226;LV2.129;7
LV2.129 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3226;LV2.129;7
LV2.129 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3227;LV2.129;7
LV2.129 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3227;LV2.129;7
LV2.129 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3228;LV2.129;7
LV2.129 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3228;LV2.129;7
LV2.129 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3229;LV2.129;7
LV2.129 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3229;LV2.129;7
LV2.129 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3230;LV2.129;7
LV2.129 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3230;LV2.129;7
LV2.129 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3231;LV2.129;7
LV2.129 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3231;LV2.129;7
LV2.129 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3232;LV2.129;7
LV2.129 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3232;LV2.129;7
LV2.129 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3233;LV2.129;7
LV2.129 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3233;LV2.129;7
LV2.129 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3234;LV2.129;7
LV2.129 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3234;LV2.129;7
LV2.129 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3235;LV2.129;7
LV2.129 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3235;LV2.129;7
LV2.129 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3236;LV2.129;7
LV2.129 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3236;LV2.129;7
LV2.129 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3237;LV2.129;7
LV2.129 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3237;LV2.129;7
LV2.129 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3238;LV2.129;7
LV2.129 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3238;LV2.129;7
LV2.129 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3239;LV2.129;7
LV2.129 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3239;LV2.129;7
LV2.129 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3240;LV2.129;7
LV2.129 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3240;LV2.129;7
LV2.129 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3241;LV2.129;7
LV2.129 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3241;LV2.129;7
LV2.129 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3242;LV2.129;7
LV2.129 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3242;LV2.129;7
LV2.129 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3243;LV2.129;7
LV2.129 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3243;LV2.129;7
LV2.129 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3244;LV2.129;7
LV2.129 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3244;LV2.129;7
LV2.129 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3245;LV2.129;7
LV2.129 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3245;LV2.129;7
LV2.129 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3246;LV2.129;7
LV2.129 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3247;LV2.129;7
LV2.129 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3247;LV2.129;7
LV2.129 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3248;LV2.129;7
LV2.129 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3248;LV2.129;7
LV2.129 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3249;LV2.129;7
LV2.129 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3249;LV2.129;7
LV2.129 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3250;LV2.129;7
LV2.129 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3251;LV2.129;7
LV2.129 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3251;LV2.129;7
LV2.129 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3252;LV2.129;7
LV2.129 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3252;LV2.129;7
LV2.129 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3253;LV2.129;7
LV2.129 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3253;LV2.129;7
LV2.129 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3254;LV2.129;7
LV2.129 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3254;LV2.129;7
LV2.129 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3254;LV2.129;7
LV2.129 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3254;LV2.129;7
LV2.129 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3254;LV2.129;7
LV2.129 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3255;LV2.129;7
LV2.129 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3255;LV2.129;7
LV2.129 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3256;LV2.129;7
LV2.129 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3256;LV2.129;7
LV2.129 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3257;LV2.129;7
LV2.129 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3258;LV2.129;7
LV2.129 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3258;LV2.129;7
LV2.129 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3259;LV2.129;7
LV2.129 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3259;LV2.129;7
LV2.129 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3260;LV2.129;7
LV2.129 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3260;LV2.129;7
LV2.129 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3261;LV2.129;7
LV2.129 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3262;LV2.129;7
LV2.129 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3262;LV2.129;7
LV2.129 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3263;LV2.129;7
LV2.129 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3263;LV2.129;7
LV2.129 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3264;LV2.129;7
LV2.129 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3264;LV2.129;7
LV2.129 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3265;LV2.129;7
LV2.129 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3265;LV2.129;7
LV2.129 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3266;LV2.129;7
LV2.129 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3266;LV2.129;7
LV2.129 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3267;LV2.129;7
LV2.129 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3267;LV2.129;7
LV2.129 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3267;LV2.129;7
LV2.129 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3268;LV2.129;7
LV2.129 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3268;LV2.129;7
LV2.129 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3269;LV2.129;7
LV2.129 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3269;LV2.129;7
LV2.129 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3270;LV2.129;7
LV2.129 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3270;LV2.129;7
LV2.129 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3271;LV2.129;7
LV2.129 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3271;LV2.129;7
LV2.129 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3272;LV2.129;7
LV2.129 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3272;LV2.129;7
LV2.129 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3273;LV2.129;7
LV2.129 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3273;LV2.129;7
LV2.129 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3274;LV2.129;7
LV2.129 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3274;LV2.129;7
LV2.129 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3275;LV2.129;7
LV2.129 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3275;LV2.129;7
LV2.129 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3276;LV2.129;7
LV2.129 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3276;LV2.129;7
LV2.129 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3277;LV2.129;7
LV2.129 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3277;LV2.129;7
LV2.129 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3278;LV2.129;7
LV2.129 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3278;LV2.129;7
LV2.129 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3279;LV2.129;7
LV2.129 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3279;LV2.129;7
LV2.129 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3280;LV2.129;7
LV2.129 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3280;LV2.129;7
LV2.129 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3281;LV2.129;7
LV2.129 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3281;LV2.129;7
LV2.129 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3282;LV2.129;7
LV2.129 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3282;LV2.129;7
LV2.129 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3283;LV2.129;7
LV2.129 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3283;LV2.129;7
LV2.129 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3284;LV2.129;7
LV2.129 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3284;LV2.129;7
LV2.129 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3285;LV2.129;7
LV2.129 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3285;LV2.129;7
LV2.129 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3286;LV2.129;7
LV2.129 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3286;LV2.129;7
LV2.129 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3287;LV2.129;7
LV2.129 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3287;LV2.129;7
MV1.101 Bus 78_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5628;LV2.129;5
LV2.130 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3288;LV2.130;7
LV2.130 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3288;LV2.130;7
LV2.130 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3289;LV2.130;7
LV2.130 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3289;LV2.130;7
LV2.130 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3290;LV2.130;7
LV2.130 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3290;LV2.130;7
LV2.130 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3291;LV2.130;7
LV2.130 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3291;LV2.130;7
LV2.130 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3292;LV2.130;7
LV2.130 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3292;LV2.130;7
LV2.130 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3293;LV2.130;7
LV2.130 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3293;LV2.130;7
LV2.130 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3294;LV2.130;7
LV2.130 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3294;LV2.130;7
LV2.130 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3295;LV2.130;7
LV2.130 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3295;LV2.130;7
LV2.130 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3296;LV2.130;7
LV2.130 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3296;LV2.130;7
LV2.130 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3297;LV2.130;7
LV2.130 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3297;LV2.130;7
LV2.130 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3298;LV2.130;7
LV2.130 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3298;LV2.130;7
LV2.130 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3299;LV2.130;7
LV2.130 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3299;LV2.130;7
LV2.130 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3300;LV2.130;7
LV2.130 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3300;LV2.130;7
LV2.130 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3301;LV2.130;7
LV2.130 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3301;LV2.130;7
LV2.130 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3302;LV2.130;7
LV2.130 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3302;LV2.130;7
LV2.130 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3303;LV2.130;7
LV2.130 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3303;LV2.130;7
LV2.130 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3304;LV2.130;7
LV2.130 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3304;LV2.130;7
LV2.130 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3305;LV2.130;7
LV2.130 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3305;LV2.130;7
LV2.130 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3306;LV2.130;7
LV2.130 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3306;LV2.130;7
LV2.130 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3307;LV2.130;7
LV2.130 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3307;LV2.130;7
LV2.130 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3308;LV2.130;7
LV2.130 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3308;LV2.130;7
LV2.130 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3309;LV2.130;7
LV2.130 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3309;LV2.130;7
LV2.130 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3310;LV2.130;7
LV2.130 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3310;LV2.130;7
LV2.130 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3310;LV2.130;7
LV2.130 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3311;LV2.130;7
LV2.130 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3311;LV2.130;7
LV2.130 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3312;LV2.130;7
LV2.130 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3312;LV2.130;7
LV2.130 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3313;LV2.130;7
LV2.130 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3313;LV2.130;7
LV2.130 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3314;LV2.130;7
LV2.130 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3315;LV2.130;7
LV2.130 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3315;LV2.130;7
LV2.130 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3316;LV2.130;7
LV2.130 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3316;LV2.130;7
LV2.130 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3317;LV2.130;7
LV2.130 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3317;LV2.130;7
LV2.130 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3318;LV2.130;7
LV2.130 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3318;LV2.130;7
LV2.130 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3319;LV2.130;7
LV2.130 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3320;LV2.130;7
LV2.130 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3320;LV2.130;7
LV2.130 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3321;LV2.130;7
LV2.130 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3321;LV2.130;7
LV2.130 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3322;LV2.130;7
LV2.130 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3322;LV2.130;7
LV2.130 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3323;LV2.130;7
LV2.130 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3323;LV2.130;7
LV2.130 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3324;LV2.130;7
LV2.130 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3324;LV2.130;7
LV2.130 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3325;LV2.130;7
LV2.130 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3325;LV2.130;7
LV2.130 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3326;LV2.130;7
LV2.130 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3326;LV2.130;7
LV2.130 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3327;LV2.130;7
LV2.130 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3327;LV2.130;7
LV2.130 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3328;LV2.130;7
LV2.130 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3328;LV2.130;7
LV2.130 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3329;LV2.130;7
LV2.130 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3329;LV2.130;7
LV2.130 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3330;LV2.130;7
LV2.130 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3330;LV2.130;7
LV2.130 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3331;LV2.130;7
LV2.130 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3331;LV2.130;7
LV2.130 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3332;LV2.130;7
LV2.130 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3332;LV2.130;7
LV2.130 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3333;LV2.130;7
LV2.130 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3333;LV2.130;7
LV2.130 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3334;LV2.130;7
LV2.130 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3334;LV2.130;7
LV2.130 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3335;LV2.130;7
LV2.130 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3335;LV2.130;7
LV2.130 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3336;LV2.130;7
LV2.130 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3336;LV2.130;7
LV2.130 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3337;LV2.130;7
LV2.130 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3337;LV2.130;7
LV2.130 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3338;LV2.130;7
LV2.130 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3338;LV2.130;7
LV2.130 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3339;LV2.130;7
LV2.130 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3339;LV2.130;7
LV2.130 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3340;LV2.130;7
LV2.130 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3340;LV2.130;7
LV2.130 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3341;LV2.130;7
LV2.130 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3341;LV2.130;7
LV2.130 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3342;LV2.130;7
LV2.130 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3343;LV2.130;7
LV2.130 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3343;LV2.130;7
LV2.130 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3344;LV2.130;7
LV2.130 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3344;LV2.130;7
LV2.130 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3345;LV2.130;7
LV2.130 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3345;LV2.130;7
LV2.130 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3346;LV2.130;7
LV2.130 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3347;LV2.130;7
LV2.130 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3347;LV2.130;7
LV2.130 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3348;LV2.130;7
LV2.130 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3348;LV2.130;7
LV2.130 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3349;LV2.130;7
LV2.130 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3349;LV2.130;7
LV2.130 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3350;LV2.130;7
LV2.130 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3350;LV2.130;7
LV2.130 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3350;LV2.130;7
LV2.130 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3350;LV2.130;7
LV2.130 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3350;LV2.130;7
LV2.130 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3351;LV2.130;7
LV2.130 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3351;LV2.130;7
LV2.130 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3352;LV2.130;7
LV2.130 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3352;LV2.130;7
LV2.130 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3353;LV2.130;7
LV2.130 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3354;LV2.130;7
LV2.130 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3354;LV2.130;7
LV2.130 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3355;LV2.130;7
LV2.130 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3355;LV2.130;7
LV2.130 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3356;LV2.130;7
LV2.130 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3356;LV2.130;7
LV2.130 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3357;LV2.130;7
LV2.130 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3358;LV2.130;7
LV2.130 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3358;LV2.130;7
LV2.130 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3359;LV2.130;7
LV2.130 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3359;LV2.130;7
LV2.130 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3360;LV2.130;7
LV2.130 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3360;LV2.130;7
LV2.130 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3361;LV2.130;7
LV2.130 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3361;LV2.130;7
LV2.130 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3362;LV2.130;7
LV2.130 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3362;LV2.130;7
LV2.130 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3363;LV2.130;7
LV2.130 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3363;LV2.130;7
LV2.130 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3363;LV2.130;7
LV2.130 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3364;LV2.130;7
LV2.130 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3364;LV2.130;7
LV2.130 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3365;LV2.130;7
LV2.130 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3365;LV2.130;7
LV2.130 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3366;LV2.130;7
LV2.130 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3366;LV2.130;7
LV2.130 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3367;LV2.130;7
LV2.130 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3367;LV2.130;7
LV2.130 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3368;LV2.130;7
LV2.130 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3368;LV2.130;7
LV2.130 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3369;LV2.130;7
LV2.130 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3369;LV2.130;7
LV2.130 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3370;LV2.130;7
LV2.130 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3370;LV2.130;7
LV2.130 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3371;LV2.130;7
LV2.130 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3371;LV2.130;7
LV2.130 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3372;LV2.130;7
LV2.130 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3372;LV2.130;7
LV2.130 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3373;LV2.130;7
LV2.130 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3373;LV2.130;7
LV2.130 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3374;LV2.130;7
LV2.130 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3374;LV2.130;7
LV2.130 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3375;LV2.130;7
LV2.130 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3375;LV2.130;7
LV2.130 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3376;LV2.130;7
LV2.130 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3376;LV2.130;7
LV2.130 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3377;LV2.130;7
LV2.130 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3377;LV2.130;7
LV2.130 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3378;LV2.130;7
LV2.130 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3378;LV2.130;7
LV2.130 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3379;LV2.130;7
LV2.130 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3379;LV2.130;7
LV2.130 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3380;LV2.130;7
LV2.130 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3380;LV2.130;7
LV2.130 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3381;LV2.130;7
LV2.130 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3381;LV2.130;7
LV2.130 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3382;LV2.130;7
LV2.130 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3382;LV2.130;7
LV2.130 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3383;LV2.130;7
LV2.130 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3383;LV2.130;7
MV1.101 Bus 79_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5629;LV2.130;5
LV2.131 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3384;LV2.131;7
LV2.131 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3384;LV2.131;7
LV2.131 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3385;LV2.131;7
LV2.131 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3385;LV2.131;7
LV2.131 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3386;LV2.131;7
LV2.131 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3386;LV2.131;7
LV2.131 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3387;LV2.131;7
LV2.131 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3387;LV2.131;7
LV2.131 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3388;LV2.131;7
LV2.131 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3388;LV2.131;7
LV2.131 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3389;LV2.131;7
LV2.131 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3389;LV2.131;7
LV2.131 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3390;LV2.131;7
LV2.131 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3390;LV2.131;7
LV2.131 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3391;LV2.131;7
LV2.131 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3391;LV2.131;7
LV2.131 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3392;LV2.131;7
LV2.131 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3392;LV2.131;7
LV2.131 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3393;LV2.131;7
LV2.131 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3393;LV2.131;7
LV2.131 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3394;LV2.131;7
LV2.131 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3394;LV2.131;7
LV2.131 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3395;LV2.131;7
LV2.131 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3395;LV2.131;7
LV2.131 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3396;LV2.131;7
LV2.131 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3396;LV2.131;7
LV2.131 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3397;LV2.131;7
LV2.131 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3397;LV2.131;7
LV2.131 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3398;LV2.131;7
LV2.131 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3398;LV2.131;7
LV2.131 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3399;LV2.131;7
LV2.131 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3399;LV2.131;7
LV2.131 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3400;LV2.131;7
LV2.131 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3400;LV2.131;7
LV2.131 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3401;LV2.131;7
LV2.131 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3401;LV2.131;7
LV2.131 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3402;LV2.131;7
LV2.131 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3402;LV2.131;7
LV2.131 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3403;LV2.131;7
LV2.131 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3403;LV2.131;7
LV2.131 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3404;LV2.131;7
LV2.131 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3404;LV2.131;7
LV2.131 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3405;LV2.131;7
LV2.131 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3405;LV2.131;7
LV2.131 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3406;LV2.131;7
LV2.131 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3406;LV2.131;7
LV2.131 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3406;LV2.131;7
LV2.131 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3407;LV2.131;7
LV2.131 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3407;LV2.131;7
LV2.131 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3408;LV2.131;7
LV2.131 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3408;LV2.131;7
LV2.131 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3409;LV2.131;7
LV2.131 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3409;LV2.131;7
LV2.131 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3410;LV2.131;7
LV2.131 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3411;LV2.131;7
LV2.131 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3411;LV2.131;7
LV2.131 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3412;LV2.131;7
LV2.131 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3412;LV2.131;7
LV2.131 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3413;LV2.131;7
LV2.131 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3413;LV2.131;7
LV2.131 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3414;LV2.131;7
LV2.131 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3414;LV2.131;7
LV2.131 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3415;LV2.131;7
LV2.131 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3416;LV2.131;7
LV2.131 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3416;LV2.131;7
LV2.131 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3417;LV2.131;7
LV2.131 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3417;LV2.131;7
LV2.131 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3418;LV2.131;7
LV2.131 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3418;LV2.131;7
LV2.131 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3419;LV2.131;7
LV2.131 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3419;LV2.131;7
LV2.131 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3420;LV2.131;7
LV2.131 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3420;LV2.131;7
LV2.131 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3421;LV2.131;7
LV2.131 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3421;LV2.131;7
LV2.131 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3422;LV2.131;7
LV2.131 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3422;LV2.131;7
LV2.131 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3423;LV2.131;7
LV2.131 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3423;LV2.131;7
LV2.131 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3424;LV2.131;7
LV2.131 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3424;LV2.131;7
LV2.131 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3425;LV2.131;7
LV2.131 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3425;LV2.131;7
LV2.131 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3426;LV2.131;7
LV2.131 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3426;LV2.131;7
LV2.131 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3427;LV2.131;7
LV2.131 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3427;LV2.131;7
LV2.131 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3428;LV2.131;7
LV2.131 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3428;LV2.131;7
LV2.131 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3429;LV2.131;7
LV2.131 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3429;LV2.131;7
LV2.131 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3430;LV2.131;7
LV2.131 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3430;LV2.131;7
LV2.131 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3431;LV2.131;7
LV2.131 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3431;LV2.131;7
LV2.131 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3432;LV2.131;7
LV2.131 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3432;LV2.131;7
LV2.131 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3433;LV2.131;7
LV2.131 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3433;LV2.131;7
LV2.131 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3434;LV2.131;7
LV2.131 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3434;LV2.131;7
LV2.131 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3435;LV2.131;7
LV2.131 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3435;LV2.131;7
LV2.131 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3436;LV2.131;7
LV2.131 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3436;LV2.131;7
LV2.131 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3437;LV2.131;7
LV2.131 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3437;LV2.131;7
LV2.131 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3438;LV2.131;7
LV2.131 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3439;LV2.131;7
LV2.131 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3439;LV2.131;7
LV2.131 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3440;LV2.131;7
LV2.131 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3440;LV2.131;7
LV2.131 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3441;LV2.131;7
LV2.131 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3441;LV2.131;7
LV2.131 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3442;LV2.131;7
LV2.131 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3443;LV2.131;7
LV2.131 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3443;LV2.131;7
LV2.131 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3444;LV2.131;7
LV2.131 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3444;LV2.131;7
LV2.131 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3445;LV2.131;7
LV2.131 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3445;LV2.131;7
LV2.131 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3446;LV2.131;7
LV2.131 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3446;LV2.131;7
LV2.131 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3446;LV2.131;7
LV2.131 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3446;LV2.131;7
LV2.131 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3446;LV2.131;7
LV2.131 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3447;LV2.131;7
LV2.131 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3447;LV2.131;7
LV2.131 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3448;LV2.131;7
LV2.131 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3448;LV2.131;7
LV2.131 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3449;LV2.131;7
LV2.131 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3450;LV2.131;7
LV2.131 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3450;LV2.131;7
LV2.131 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3451;LV2.131;7
LV2.131 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3451;LV2.131;7
LV2.131 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3452;LV2.131;7
LV2.131 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3452;LV2.131;7
LV2.131 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3453;LV2.131;7
LV2.131 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3454;LV2.131;7
LV2.131 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3454;LV2.131;7
LV2.131 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3455;LV2.131;7
LV2.131 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3455;LV2.131;7
LV2.131 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3456;LV2.131;7
LV2.131 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3456;LV2.131;7
LV2.131 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3457;LV2.131;7
LV2.131 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3457;LV2.131;7
LV2.131 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3458;LV2.131;7
LV2.131 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3458;LV2.131;7
LV2.131 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3459;LV2.131;7
LV2.131 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3459;LV2.131;7
LV2.131 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3459;LV2.131;7
LV2.131 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3460;LV2.131;7
LV2.131 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3460;LV2.131;7
LV2.131 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3461;LV2.131;7
LV2.131 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3461;LV2.131;7
LV2.131 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3462;LV2.131;7
LV2.131 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3462;LV2.131;7
LV2.131 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3463;LV2.131;7
LV2.131 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3463;LV2.131;7
LV2.131 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3464;LV2.131;7
LV2.131 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3464;LV2.131;7
LV2.131 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3465;LV2.131;7
LV2.131 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3465;LV2.131;7
LV2.131 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3466;LV2.131;7
LV2.131 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3466;LV2.131;7
LV2.131 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3467;LV2.131;7
LV2.131 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3467;LV2.131;7
LV2.131 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3468;LV2.131;7
LV2.131 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3468;LV2.131;7
LV2.131 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3469;LV2.131;7
LV2.131 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3469;LV2.131;7
LV2.131 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3470;LV2.131;7
LV2.131 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3470;LV2.131;7
LV2.131 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3471;LV2.131;7
LV2.131 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3471;LV2.131;7
LV2.131 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3472;LV2.131;7
LV2.131 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3472;LV2.131;7
LV2.131 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3473;LV2.131;7
LV2.131 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3473;LV2.131;7
LV2.131 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3474;LV2.131;7
LV2.131 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3474;LV2.131;7
LV2.131 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3475;LV2.131;7
LV2.131 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3475;LV2.131;7
LV2.131 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3476;LV2.131;7
LV2.131 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3476;LV2.131;7
LV2.131 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3477;LV2.131;7
LV2.131 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3477;LV2.131;7
LV2.131 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3478;LV2.131;7
LV2.131 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3478;LV2.131;7
LV2.131 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3479;LV2.131;7
LV2.131 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3479;LV2.131;7
MV1.101 Bus 81_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5630;LV2.131;5
LV2.132 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3480;LV2.132;7
LV2.132 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3480;LV2.132;7
LV2.132 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3481;LV2.132;7
LV2.132 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3481;LV2.132;7
LV2.132 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3482;LV2.132;7
LV2.132 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3482;LV2.132;7
LV2.132 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3483;LV2.132;7
LV2.132 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3483;LV2.132;7
LV2.132 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3484;LV2.132;7
LV2.132 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3484;LV2.132;7
LV2.132 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3485;LV2.132;7
LV2.132 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3485;LV2.132;7
LV2.132 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3486;LV2.132;7
LV2.132 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3486;LV2.132;7
LV2.132 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3487;LV2.132;7
LV2.132 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3487;LV2.132;7
LV2.132 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3488;LV2.132;7
LV2.132 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3488;LV2.132;7
LV2.132 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3489;LV2.132;7
LV2.132 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3489;LV2.132;7
LV2.132 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3490;LV2.132;7
LV2.132 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3490;LV2.132;7
LV2.132 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3491;LV2.132;7
LV2.132 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3491;LV2.132;7
LV2.132 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3492;LV2.132;7
LV2.132 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3492;LV2.132;7
LV2.132 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3493;LV2.132;7
LV2.132 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3493;LV2.132;7
LV2.132 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3494;LV2.132;7
LV2.132 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3494;LV2.132;7
LV2.132 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3495;LV2.132;7
LV2.132 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3495;LV2.132;7
LV2.132 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3496;LV2.132;7
LV2.132 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3496;LV2.132;7
LV2.132 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3497;LV2.132;7
LV2.132 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3497;LV2.132;7
LV2.132 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3498;LV2.132;7
LV2.132 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3498;LV2.132;7
LV2.132 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3499;LV2.132;7
LV2.132 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3499;LV2.132;7
LV2.132 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3500;LV2.132;7
LV2.132 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3500;LV2.132;7
LV2.132 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3501;LV2.132;7
LV2.132 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3501;LV2.132;7
LV2.132 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3502;LV2.132;7
LV2.132 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3502;LV2.132;7
LV2.132 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3502;LV2.132;7
LV2.132 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3503;LV2.132;7
LV2.132 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3503;LV2.132;7
LV2.132 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3504;LV2.132;7
LV2.132 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3504;LV2.132;7
LV2.132 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3505;LV2.132;7
LV2.132 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3505;LV2.132;7
LV2.132 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3506;LV2.132;7
LV2.132 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3507;LV2.132;7
LV2.132 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3507;LV2.132;7
LV2.132 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3508;LV2.132;7
LV2.132 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3508;LV2.132;7
LV2.132 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3509;LV2.132;7
LV2.132 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3509;LV2.132;7
LV2.132 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3510;LV2.132;7
LV2.132 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3510;LV2.132;7
LV2.132 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3511;LV2.132;7
LV2.132 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3512;LV2.132;7
LV2.132 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3512;LV2.132;7
LV2.132 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3513;LV2.132;7
LV2.132 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3513;LV2.132;7
LV2.132 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3514;LV2.132;7
LV2.132 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3514;LV2.132;7
LV2.132 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3515;LV2.132;7
LV2.132 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3515;LV2.132;7
LV2.132 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3516;LV2.132;7
LV2.132 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3516;LV2.132;7
LV2.132 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3517;LV2.132;7
LV2.132 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3517;LV2.132;7
LV2.132 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3518;LV2.132;7
LV2.132 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3518;LV2.132;7
LV2.132 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3519;LV2.132;7
LV2.132 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3519;LV2.132;7
LV2.132 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3520;LV2.132;7
LV2.132 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3520;LV2.132;7
LV2.132 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3521;LV2.132;7
LV2.132 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3521;LV2.132;7
LV2.132 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3522;LV2.132;7
LV2.132 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3522;LV2.132;7
LV2.132 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3523;LV2.132;7
LV2.132 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3523;LV2.132;7
LV2.132 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3524;LV2.132;7
LV2.132 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3524;LV2.132;7
LV2.132 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3525;LV2.132;7
LV2.132 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3525;LV2.132;7
LV2.132 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3526;LV2.132;7
LV2.132 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3526;LV2.132;7
LV2.132 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3527;LV2.132;7
LV2.132 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3527;LV2.132;7
LV2.132 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3528;LV2.132;7
LV2.132 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3528;LV2.132;7
LV2.132 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3529;LV2.132;7
LV2.132 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3529;LV2.132;7
LV2.132 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3530;LV2.132;7
LV2.132 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3530;LV2.132;7
LV2.132 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3531;LV2.132;7
LV2.132 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3531;LV2.132;7
LV2.132 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3532;LV2.132;7
LV2.132 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3532;LV2.132;7
LV2.132 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3533;LV2.132;7
LV2.132 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3533;LV2.132;7
LV2.132 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3534;LV2.132;7
LV2.132 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3535;LV2.132;7
LV2.132 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3535;LV2.132;7
LV2.132 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3536;LV2.132;7
LV2.132 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3536;LV2.132;7
LV2.132 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3537;LV2.132;7
