id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.132 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3537;LV2.132;7
LV2.132 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3538;LV2.132;7
LV2.132 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3539;LV2.132;7
LV2.132 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3539;LV2.132;7
LV2.132 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3540;LV2.132;7
LV2.132 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3540;LV2.132;7
LV2.132 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3541;LV2.132;7
LV2.132 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3541;LV2.132;7
LV2.132 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3542;LV2.132;7
LV2.132 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3542;LV2.132;7
LV2.132 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3542;LV2.132;7
LV2.132 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3542;LV2.132;7
LV2.132 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3542;LV2.132;7
LV2.132 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3543;LV2.132;7
LV2.132 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3543;LV2.132;7
LV2.132 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3544;LV2.132;7
LV2.132 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3544;LV2.132;7
LV2.132 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3545;LV2.132;7
LV2.132 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3546;LV2.132;7
LV2.132 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3546;LV2.132;7
LV2.132 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3547;LV2.132;7
LV2.132 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3547;LV2.132;7
LV2.132 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3548;LV2.132;7
LV2.132 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3548;LV2.132;7
LV2.132 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3549;LV2.132;7
LV2.132 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3550;LV2.132;7
LV2.132 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3550;LV2.132;7
LV2.132 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3551;LV2.132;7
LV2.132 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3551;LV2.132;7
LV2.132 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3552;LV2.132;7
LV2.132 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3552;LV2.132;7
LV2.132 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3553;LV2.132;7
LV2.132 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3553;LV2.132;7
LV2.132 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3554;LV2.132;7
LV2.132 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3554;LV2.132;7
LV2.132 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3555;LV2.132;7
LV2.132 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3555;LV2.132;7
LV2.132 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3555;LV2.132;7
LV2.132 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3556;LV2.132;7
LV2.132 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3556;LV2.132;7
LV2.132 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3557;LV2.132;7
LV2.132 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3557;LV2.132;7
LV2.132 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3558;LV2.132;7
LV2.132 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3558;LV2.132;7
LV2.132 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3559;LV2.132;7
LV2.132 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3559;LV2.132;7
LV2.132 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3560;LV2.132;7
LV2.132 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3560;LV2.132;7
LV2.132 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3561;LV2.132;7
LV2.132 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3561;LV2.132;7
LV2.132 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3562;LV2.132;7
LV2.132 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3562;LV2.132;7
LV2.132 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3563;LV2.132;7
LV2.132 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3563;LV2.132;7
LV2.132 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3564;LV2.132;7
LV2.132 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3564;LV2.132;7
LV2.132 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3565;LV2.132;7
LV2.132 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3565;LV2.132;7
LV2.132 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3566;LV2.132;7
LV2.132 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3566;LV2.132;7
LV2.132 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3567;LV2.132;7
LV2.132 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3567;LV2.132;7
LV2.132 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3568;LV2.132;7
LV2.132 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3568;LV2.132;7
LV2.132 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3569;LV2.132;7
LV2.132 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3569;LV2.132;7
LV2.132 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3570;LV2.132;7
LV2.132 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3570;LV2.132;7
LV2.132 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3571;LV2.132;7
LV2.132 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3571;LV2.132;7
LV2.132 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3572;LV2.132;7
LV2.132 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3572;LV2.132;7
LV2.132 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3573;LV2.132;7
LV2.132 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3573;LV2.132;7
LV2.132 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3574;LV2.132;7
LV2.132 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3574;LV2.132;7
LV2.132 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3575;LV2.132;7
LV2.132 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3575;LV2.132;7
MV1.101 Bus 84_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5631;LV2.132;5
LV2.133 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3576;LV2.133;7
LV2.133 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3576;LV2.133;7
LV2.133 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3577;LV2.133;7
LV2.133 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3577;LV2.133;7
LV2.133 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3578;LV2.133;7
LV2.133 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3578;LV2.133;7
LV2.133 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3579;LV2.133;7
LV2.133 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3579;LV2.133;7
LV2.133 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3580;LV2.133;7
LV2.133 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3580;LV2.133;7
LV2.133 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3581;LV2.133;7
LV2.133 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3581;LV2.133;7
LV2.133 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3582;LV2.133;7
LV2.133 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3582;LV2.133;7
LV2.133 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3583;LV2.133;7
LV2.133 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3583;LV2.133;7
LV2.133 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3584;LV2.133;7
LV2.133 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3584;LV2.133;7
LV2.133 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3585;LV2.133;7
LV2.133 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3585;LV2.133;7
LV2.133 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3586;LV2.133;7
LV2.133 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3586;LV2.133;7
LV2.133 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3587;LV2.133;7
LV2.133 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3587;LV2.133;7
LV2.133 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3588;LV2.133;7
LV2.133 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3588;LV2.133;7
LV2.133 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3589;LV2.133;7
LV2.133 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3589;LV2.133;7
LV2.133 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3590;LV2.133;7
LV2.133 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3590;LV2.133;7
LV2.133 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3591;LV2.133;7
LV2.133 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3591;LV2.133;7
LV2.133 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3592;LV2.133;7
LV2.133 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3592;LV2.133;7
LV2.133 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3593;LV2.133;7
LV2.133 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3593;LV2.133;7
LV2.133 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3594;LV2.133;7
LV2.133 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3594;LV2.133;7
LV2.133 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3595;LV2.133;7
LV2.133 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3595;LV2.133;7
LV2.133 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3596;LV2.133;7
LV2.133 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3596;LV2.133;7
LV2.133 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3597;LV2.133;7
LV2.133 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3597;LV2.133;7
LV2.133 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3598;LV2.133;7
LV2.133 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3598;LV2.133;7
LV2.133 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3598;LV2.133;7
LV2.133 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3599;LV2.133;7
LV2.133 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3599;LV2.133;7
LV2.133 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3600;LV2.133;7
LV2.133 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3600;LV2.133;7
LV2.133 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3601;LV2.133;7
LV2.133 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3601;LV2.133;7
LV2.133 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3602;LV2.133;7
LV2.133 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3603;LV2.133;7
LV2.133 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3603;LV2.133;7
LV2.133 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3604;LV2.133;7
LV2.133 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3604;LV2.133;7
LV2.133 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3605;LV2.133;7
LV2.133 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3605;LV2.133;7
LV2.133 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3606;LV2.133;7
LV2.133 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3606;LV2.133;7
LV2.133 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3607;LV2.133;7
LV2.133 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3608;LV2.133;7
LV2.133 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3608;LV2.133;7
LV2.133 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3609;LV2.133;7
LV2.133 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3609;LV2.133;7
LV2.133 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3610;LV2.133;7
LV2.133 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3610;LV2.133;7
LV2.133 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3611;LV2.133;7
LV2.133 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3611;LV2.133;7
LV2.133 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3612;LV2.133;7
LV2.133 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3612;LV2.133;7
LV2.133 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3613;LV2.133;7
LV2.133 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3613;LV2.133;7
LV2.133 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3614;LV2.133;7
LV2.133 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3614;LV2.133;7
LV2.133 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3615;LV2.133;7
LV2.133 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3615;LV2.133;7
LV2.133 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3616;LV2.133;7
LV2.133 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3616;LV2.133;7
LV2.133 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3617;LV2.133;7
LV2.133 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3617;LV2.133;7
LV2.133 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3618;LV2.133;7
LV2.133 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3618;LV2.133;7
LV2.133 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3619;LV2.133;7
LV2.133 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3619;LV2.133;7
LV2.133 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3620;LV2.133;7
LV2.133 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3620;LV2.133;7
LV2.133 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3621;LV2.133;7
LV2.133 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3621;LV2.133;7
LV2.133 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3622;LV2.133;7
LV2.133 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3622;LV2.133;7
LV2.133 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3623;LV2.133;7
LV2.133 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3623;LV2.133;7
LV2.133 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3624;LV2.133;7
LV2.133 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3624;LV2.133;7
LV2.133 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3625;LV2.133;7
LV2.133 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3625;LV2.133;7
LV2.133 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3626;LV2.133;7
LV2.133 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3626;LV2.133;7
LV2.133 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3627;LV2.133;7
LV2.133 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3627;LV2.133;7
LV2.133 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3628;LV2.133;7
LV2.133 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3628;LV2.133;7
LV2.133 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3629;LV2.133;7
LV2.133 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3629;LV2.133;7
LV2.133 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3630;LV2.133;7
LV2.133 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3631;LV2.133;7
LV2.133 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3631;LV2.133;7
LV2.133 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3632;LV2.133;7
LV2.133 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3632;LV2.133;7
LV2.133 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3633;LV2.133;7
LV2.133 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3633;LV2.133;7
LV2.133 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3634;LV2.133;7
LV2.133 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3635;LV2.133;7
LV2.133 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3635;LV2.133;7
LV2.133 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3636;LV2.133;7
LV2.133 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3636;LV2.133;7
LV2.133 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3637;LV2.133;7
LV2.133 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3637;LV2.133;7
LV2.133 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3638;LV2.133;7
LV2.133 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3638;LV2.133;7
LV2.133 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3638;LV2.133;7
LV2.133 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3638;LV2.133;7
LV2.133 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3638;LV2.133;7
LV2.133 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3639;LV2.133;7
LV2.133 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3639;LV2.133;7
LV2.133 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3640;LV2.133;7
LV2.133 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3640;LV2.133;7
LV2.133 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3641;LV2.133;7
LV2.133 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3642;LV2.133;7
LV2.133 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3642;LV2.133;7
LV2.133 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3643;LV2.133;7
LV2.133 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3643;LV2.133;7
LV2.133 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3644;LV2.133;7
LV2.133 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3644;LV2.133;7
LV2.133 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3645;LV2.133;7
LV2.133 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3646;LV2.133;7
LV2.133 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3646;LV2.133;7
LV2.133 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3647;LV2.133;7
LV2.133 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3647;LV2.133;7
LV2.133 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3648;LV2.133;7
LV2.133 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3648;LV2.133;7
LV2.133 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3649;LV2.133;7
LV2.133 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3649;LV2.133;7
LV2.133 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3650;LV2.133;7
LV2.133 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3650;LV2.133;7
LV2.133 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3651;LV2.133;7
LV2.133 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3651;LV2.133;7
LV2.133 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3651;LV2.133;7
LV2.133 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3652;LV2.133;7
LV2.133 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3652;LV2.133;7
LV2.133 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3653;LV2.133;7
LV2.133 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3653;LV2.133;7
LV2.133 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3654;LV2.133;7
LV2.133 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3654;LV2.133;7
LV2.133 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3655;LV2.133;7
LV2.133 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3655;LV2.133;7
LV2.133 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3656;LV2.133;7
LV2.133 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3656;LV2.133;7
LV2.133 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3657;LV2.133;7
LV2.133 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3657;LV2.133;7
LV2.133 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3658;LV2.133;7
LV2.133 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3658;LV2.133;7
LV2.133 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3659;LV2.133;7
LV2.133 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3659;LV2.133;7
LV2.133 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3660;LV2.133;7
LV2.133 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3660;LV2.133;7
LV2.133 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3661;LV2.133;7
LV2.133 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3661;LV2.133;7
LV2.133 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3662;LV2.133;7
LV2.133 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3662;LV2.133;7
LV2.133 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3663;LV2.133;7
LV2.133 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3663;LV2.133;7
LV2.133 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3664;LV2.133;7
LV2.133 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3664;LV2.133;7
LV2.133 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3665;LV2.133;7
LV2.133 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3665;LV2.133;7
LV2.133 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3666;LV2.133;7
LV2.133 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3666;LV2.133;7
LV2.133 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3667;LV2.133;7
LV2.133 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3667;LV2.133;7
LV2.133 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3668;LV2.133;7
LV2.133 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3668;LV2.133;7
LV2.133 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3669;LV2.133;7
LV2.133 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3669;LV2.133;7
LV2.133 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3670;LV2.133;7
LV2.133 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3670;LV2.133;7
LV2.133 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3671;LV2.133;7
LV2.133 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3671;LV2.133;7
MV1.101 Bus 85_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5632;LV2.133;5
LV2.134 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3672;LV2.134;7
LV2.134 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3672;LV2.134;7
LV2.134 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3673;LV2.134;7
LV2.134 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3673;LV2.134;7
LV2.134 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3674;LV2.134;7
LV2.134 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3674;LV2.134;7
LV2.134 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3675;LV2.134;7
LV2.134 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3675;LV2.134;7
LV2.134 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3676;LV2.134;7
LV2.134 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3676;LV2.134;7
LV2.134 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3677;LV2.134;7
LV2.134 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3677;LV2.134;7
LV2.134 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3678;LV2.134;7
LV2.134 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3678;LV2.134;7
LV2.134 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3679;LV2.134;7
LV2.134 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3679;LV2.134;7
LV2.134 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3680;LV2.134;7
LV2.134 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3680;LV2.134;7
LV2.134 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3681;LV2.134;7
LV2.134 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3681;LV2.134;7
LV2.134 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3682;LV2.134;7
LV2.134 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3682;LV2.134;7
LV2.134 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3683;LV2.134;7
LV2.134 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3683;LV2.134;7
LV2.134 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3684;LV2.134;7
LV2.134 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3684;LV2.134;7
LV2.134 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3685;LV2.134;7
LV2.134 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3685;LV2.134;7
LV2.134 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3686;LV2.134;7
LV2.134 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3686;LV2.134;7
LV2.134 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3687;LV2.134;7
LV2.134 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3687;LV2.134;7
LV2.134 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3688;LV2.134;7
LV2.134 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3688;LV2.134;7
LV2.134 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3689;LV2.134;7
LV2.134 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3689;LV2.134;7
LV2.134 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3690;LV2.134;7
LV2.134 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3690;LV2.134;7
LV2.134 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3691;LV2.134;7
LV2.134 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3691;LV2.134;7
LV2.134 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3692;LV2.134;7
LV2.134 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3692;LV2.134;7
LV2.134 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3693;LV2.134;7
LV2.134 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3693;LV2.134;7
LV2.134 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3694;LV2.134;7
LV2.134 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3694;LV2.134;7
LV2.134 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3694;LV2.134;7
LV2.134 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3695;LV2.134;7
LV2.134 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3695;LV2.134;7
LV2.134 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3696;LV2.134;7
LV2.134 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3696;LV2.134;7
LV2.134 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3697;LV2.134;7
LV2.134 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3697;LV2.134;7
LV2.134 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3698;LV2.134;7
LV2.134 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3699;LV2.134;7
LV2.134 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3699;LV2.134;7
LV2.134 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3700;LV2.134;7
LV2.134 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3700;LV2.134;7
LV2.134 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3701;LV2.134;7
LV2.134 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3701;LV2.134;7
LV2.134 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3702;LV2.134;7
LV2.134 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3702;LV2.134;7
LV2.134 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3703;LV2.134;7
LV2.134 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3704;LV2.134;7
LV2.134 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3704;LV2.134;7
LV2.134 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3705;LV2.134;7
LV2.134 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3705;LV2.134;7
LV2.134 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3706;LV2.134;7
LV2.134 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3706;LV2.134;7
LV2.134 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3707;LV2.134;7
LV2.134 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3707;LV2.134;7
LV2.134 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3708;LV2.134;7
LV2.134 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3708;LV2.134;7
LV2.134 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3709;LV2.134;7
LV2.134 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3709;LV2.134;7
LV2.134 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3710;LV2.134;7
LV2.134 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3710;LV2.134;7
LV2.134 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3711;LV2.134;7
LV2.134 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3711;LV2.134;7
LV2.134 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3712;LV2.134;7
LV2.134 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3712;LV2.134;7
LV2.134 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3713;LV2.134;7
LV2.134 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3713;LV2.134;7
LV2.134 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3714;LV2.134;7
LV2.134 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3714;LV2.134;7
LV2.134 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3715;LV2.134;7
LV2.134 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3715;LV2.134;7
LV2.134 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3716;LV2.134;7
LV2.134 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3716;LV2.134;7
LV2.134 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3717;LV2.134;7
LV2.134 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3717;LV2.134;7
LV2.134 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3718;LV2.134;7
LV2.134 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3718;LV2.134;7
LV2.134 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3719;LV2.134;7
LV2.134 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3719;LV2.134;7
LV2.134 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3720;LV2.134;7
LV2.134 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3720;LV2.134;7
LV2.134 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3721;LV2.134;7
LV2.134 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3721;LV2.134;7
LV2.134 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3722;LV2.134;7
LV2.134 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3722;LV2.134;7
LV2.134 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3723;LV2.134;7
LV2.134 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3723;LV2.134;7
LV2.134 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3724;LV2.134;7
LV2.134 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3724;LV2.134;7
LV2.134 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3725;LV2.134;7
LV2.134 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3725;LV2.134;7
LV2.134 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3726;LV2.134;7
LV2.134 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3727;LV2.134;7
LV2.134 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3727;LV2.134;7
LV2.134 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3728;LV2.134;7
LV2.134 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3728;LV2.134;7
LV2.134 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3729;LV2.134;7
LV2.134 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3729;LV2.134;7
LV2.134 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3730;LV2.134;7
LV2.134 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3731;LV2.134;7
LV2.134 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3731;LV2.134;7
LV2.134 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3732;LV2.134;7
LV2.134 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3732;LV2.134;7
LV2.134 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3733;LV2.134;7
LV2.134 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3733;LV2.134;7
LV2.134 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3734;LV2.134;7
LV2.134 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3734;LV2.134;7
LV2.134 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3734;LV2.134;7
LV2.134 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3734;LV2.134;7
LV2.134 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3734;LV2.134;7
LV2.134 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3735;LV2.134;7
LV2.134 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3735;LV2.134;7
LV2.134 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3736;LV2.134;7
LV2.134 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3736;LV2.134;7
LV2.134 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3737;LV2.134;7
LV2.134 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3738;LV2.134;7
LV2.134 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3738;LV2.134;7
LV2.134 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3739;LV2.134;7
LV2.134 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3739;LV2.134;7
LV2.134 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3740;LV2.134;7
LV2.134 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3740;LV2.134;7
LV2.134 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3741;LV2.134;7
LV2.134 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3742;LV2.134;7
LV2.134 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3742;LV2.134;7
LV2.134 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3743;LV2.134;7
LV2.134 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3743;LV2.134;7
LV2.134 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3744;LV2.134;7
LV2.134 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3744;LV2.134;7
LV2.134 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3745;LV2.134;7
LV2.134 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3745;LV2.134;7
LV2.134 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3746;LV2.134;7
LV2.134 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3746;LV2.134;7
LV2.134 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3747;LV2.134;7
LV2.134 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3747;LV2.134;7
LV2.134 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3747;LV2.134;7
LV2.134 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3748;LV2.134;7
LV2.134 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3748;LV2.134;7
LV2.134 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3749;LV2.134;7
LV2.134 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3749;LV2.134;7
LV2.134 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3750;LV2.134;7
LV2.134 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3750;LV2.134;7
LV2.134 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3751;LV2.134;7
LV2.134 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3751;LV2.134;7
LV2.134 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3752;LV2.134;7
LV2.134 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3752;LV2.134;7
LV2.134 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3753;LV2.134;7
LV2.134 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3753;LV2.134;7
LV2.134 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3754;LV2.134;7
LV2.134 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3754;LV2.134;7
LV2.134 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3755;LV2.134;7
LV2.134 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3755;LV2.134;7
LV2.134 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3756;LV2.134;7
LV2.134 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3756;LV2.134;7
LV2.134 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3757;LV2.134;7
LV2.134 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3757;LV2.134;7
LV2.134 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3758;LV2.134;7
LV2.134 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3758;LV2.134;7
LV2.134 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3759;LV2.134;7
LV2.134 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3759;LV2.134;7
LV2.134 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3760;LV2.134;7
LV2.134 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3760;LV2.134;7
LV2.134 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3761;LV2.134;7
LV2.134 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3761;LV2.134;7
LV2.134 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3762;LV2.134;7
LV2.134 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3762;LV2.134;7
LV2.134 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3763;LV2.134;7
LV2.134 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3763;LV2.134;7
LV2.134 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3764;LV2.134;7
LV2.134 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3764;LV2.134;7
LV2.134 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3765;LV2.134;7
LV2.134 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3765;LV2.134;7
LV2.134 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3766;LV2.134;7
LV2.134 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3766;LV2.134;7
LV2.134 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3767;LV2.134;7
LV2.134 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3767;LV2.134;7
MV1.101 Bus 86_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5633;LV2.134;5
LV2.135 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3768;LV2.135;7
LV2.135 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3768;LV2.135;7
LV2.135 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3769;LV2.135;7
LV2.135 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3769;LV2.135;7
LV2.135 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3770;LV2.135;7
LV2.135 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3770;LV2.135;7
LV2.135 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3771;LV2.135;7
LV2.135 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3771;LV2.135;7
LV2.135 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3772;LV2.135;7
LV2.135 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3772;LV2.135;7
LV2.135 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3773;LV2.135;7
LV2.135 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3773;LV2.135;7
LV2.135 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3774;LV2.135;7
LV2.135 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3774;LV2.135;7
LV2.135 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3775;LV2.135;7
LV2.135 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3775;LV2.135;7
LV2.135 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3776;LV2.135;7
LV2.135 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3776;LV2.135;7
LV2.135 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3777;LV2.135;7
LV2.135 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3777;LV2.135;7
LV2.135 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3778;LV2.135;7
LV2.135 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3778;LV2.135;7
LV2.135 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3779;LV2.135;7
LV2.135 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3779;LV2.135;7
LV2.135 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3780;LV2.135;7
LV2.135 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3780;LV2.135;7
LV2.135 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3781;LV2.135;7
LV2.135 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3781;LV2.135;7
LV2.135 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3782;LV2.135;7
LV2.135 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3782;LV2.135;7
LV2.135 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3783;LV2.135;7
LV2.135 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3783;LV2.135;7
LV2.135 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3784;LV2.135;7
LV2.135 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3784;LV2.135;7
LV2.135 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3785;LV2.135;7
LV2.135 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3785;LV2.135;7
LV2.135 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3786;LV2.135;7
LV2.135 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3786;LV2.135;7
LV2.135 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3787;LV2.135;7
LV2.135 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3787;LV2.135;7
LV2.135 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3788;LV2.135;7
LV2.135 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3788;LV2.135;7
LV2.135 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3789;LV2.135;7
LV2.135 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3789;LV2.135;7
LV2.135 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3790;LV2.135;7
LV2.135 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3790;LV2.135;7
LV2.135 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3790;LV2.135;7
LV2.135 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3791;LV2.135;7
LV2.135 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3791;LV2.135;7
LV2.135 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3792;LV2.135;7
LV2.135 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3792;LV2.135;7
LV2.135 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3793;LV2.135;7
LV2.135 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3793;LV2.135;7
LV2.135 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3794;LV2.135;7
LV2.135 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3795;LV2.135;7
LV2.135 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3795;LV2.135;7
LV2.135 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3796;LV2.135;7
LV2.135 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3796;LV2.135;7
LV2.135 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3797;LV2.135;7
LV2.135 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3797;LV2.135;7
LV2.135 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3798;LV2.135;7
LV2.135 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3798;LV2.135;7
LV2.135 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3799;LV2.135;7
LV2.135 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3800;LV2.135;7
LV2.135 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3800;LV2.135;7
LV2.135 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3801;LV2.135;7
LV2.135 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3801;LV2.135;7
LV2.135 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3802;LV2.135;7
LV2.135 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3802;LV2.135;7
LV2.135 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3803;LV2.135;7
LV2.135 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3803;LV2.135;7
LV2.135 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3804;LV2.135;7
LV2.135 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3804;LV2.135;7
LV2.135 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3805;LV2.135;7
LV2.135 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3805;LV2.135;7
LV2.135 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3806;LV2.135;7
LV2.135 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3806;LV2.135;7
LV2.135 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3807;LV2.135;7
LV2.135 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3807;LV2.135;7
LV2.135 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3808;LV2.135;7
LV2.135 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3808;LV2.135;7
LV2.135 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3809;LV2.135;7
LV2.135 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3809;LV2.135;7
LV2.135 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3810;LV2.135;7
LV2.135 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3810;LV2.135;7
LV2.135 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3811;LV2.135;7
LV2.135 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3811;LV2.135;7
LV2.135 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3812;LV2.135;7
LV2.135 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3812;LV2.135;7
LV2.135 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3813;LV2.135;7
LV2.135 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3813;LV2.135;7
LV2.135 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3814;LV2.135;7
LV2.135 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3814;LV2.135;7
LV2.135 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3815;LV2.135;7
LV2.135 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3815;LV2.135;7
LV2.135 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3816;LV2.135;7
LV2.135 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3816;LV2.135;7
LV2.135 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3817;LV2.135;7
LV2.135 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3817;LV2.135;7
LV2.135 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3818;LV2.135;7
LV2.135 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3818;LV2.135;7
LV2.135 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3819;LV2.135;7
LV2.135 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3819;LV2.135;7
LV2.135 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3820;LV2.135;7
LV2.135 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3820;LV2.135;7
LV2.135 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3821;LV2.135;7
LV2.135 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3821;LV2.135;7
LV2.135 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3822;LV2.135;7
LV2.135 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3823;LV2.135;7
LV2.135 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3823;LV2.135;7
LV2.135 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3824;LV2.135;7
LV2.135 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3824;LV2.135;7
LV2.135 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3825;LV2.135;7
LV2.135 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3825;LV2.135;7
LV2.135 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3826;LV2.135;7
LV2.135 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3827;LV2.135;7
LV2.135 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3827;LV2.135;7
LV2.135 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3828;LV2.135;7
LV2.135 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3828;LV2.135;7
LV2.135 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3829;LV2.135;7
LV2.135 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3829;LV2.135;7
LV2.135 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3830;LV2.135;7
LV2.135 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3830;LV2.135;7
LV2.135 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3830;LV2.135;7
LV2.135 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3830;LV2.135;7
LV2.135 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3830;LV2.135;7
LV2.135 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3831;LV2.135;7
LV2.135 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3831;LV2.135;7
LV2.135 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3832;LV2.135;7
LV2.135 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3832;LV2.135;7
LV2.135 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3833;LV2.135;7
LV2.135 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3834;LV2.135;7
LV2.135 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3834;LV2.135;7
LV2.135 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3835;LV2.135;7
LV2.135 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3835;LV2.135;7
LV2.135 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3836;LV2.135;7
LV2.135 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3836;LV2.135;7
LV2.135 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3837;LV2.135;7
LV2.135 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3838;LV2.135;7
LV2.135 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3838;LV2.135;7
LV2.135 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3839;LV2.135;7
LV2.135 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3839;LV2.135;7
LV2.135 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3840;LV2.135;7
LV2.135 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3840;LV2.135;7
LV2.135 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3841;LV2.135;7
LV2.135 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3841;LV2.135;7
LV2.135 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3842;LV2.135;7
LV2.135 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3842;LV2.135;7
LV2.135 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3843;LV2.135;7
LV2.135 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3843;LV2.135;7
LV2.135 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3843;LV2.135;7
LV2.135 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3844;LV2.135;7
LV2.135 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3844;LV2.135;7
LV2.135 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3845;LV2.135;7
LV2.135 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3845;LV2.135;7
LV2.135 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3846;LV2.135;7
LV2.135 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3846;LV2.135;7
LV2.135 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3847;LV2.135;7
LV2.135 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3847;LV2.135;7
LV2.135 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3848;LV2.135;7
LV2.135 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3848;LV2.135;7
LV2.135 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3849;LV2.135;7
LV2.135 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3849;LV2.135;7
LV2.135 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3850;LV2.135;7
LV2.135 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3850;LV2.135;7
LV2.135 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3851;LV2.135;7
LV2.135 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3851;LV2.135;7
LV2.135 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3852;LV2.135;7
LV2.135 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3852;LV2.135;7
LV2.135 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3853;LV2.135;7
LV2.135 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3853;LV2.135;7
LV2.135 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3854;LV2.135;7
LV2.135 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3854;LV2.135;7
LV2.135 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3855;LV2.135;7
LV2.135 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3855;LV2.135;7
LV2.135 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3856;LV2.135;7
LV2.135 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3856;LV2.135;7
