id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV2.135 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3857;LV2.135;7
LV2.135 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3857;LV2.135;7
LV2.135 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3858;LV2.135;7
LV2.135 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3858;LV2.135;7
LV2.135 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3859;LV2.135;7
LV2.135 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3859;LV2.135;7
LV2.135 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3860;LV2.135;7
LV2.135 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3860;LV2.135;7
LV2.135 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3861;LV2.135;7
LV2.135 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3861;LV2.135;7
LV2.135 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3862;LV2.135;7
LV2.135 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3862;LV2.135;7
LV2.135 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3863;LV2.135;7
LV2.135 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3863;LV2.135;7
MV1.101 Bus 93_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5634;LV2.135;5
LV2.136 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3864;LV2.136;7
LV2.136 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3864;LV2.136;7
LV2.136 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3865;LV2.136;7
LV2.136 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3865;LV2.136;7
LV2.136 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3866;LV2.136;7
LV2.136 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3866;LV2.136;7
LV2.136 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3867;LV2.136;7
LV2.136 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3867;LV2.136;7
LV2.136 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3868;LV2.136;7
LV2.136 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3868;LV2.136;7
LV2.136 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3869;LV2.136;7
LV2.136 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3869;LV2.136;7
LV2.136 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3870;LV2.136;7
LV2.136 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3870;LV2.136;7
LV2.136 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3871;LV2.136;7
LV2.136 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3871;LV2.136;7
LV2.136 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3872;LV2.136;7
LV2.136 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3872;LV2.136;7
LV2.136 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3873;LV2.136;7
LV2.136 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3873;LV2.136;7
LV2.136 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3874;LV2.136;7
LV2.136 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3874;LV2.136;7
LV2.136 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3875;LV2.136;7
LV2.136 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3875;LV2.136;7
LV2.136 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3876;LV2.136;7
LV2.136 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3876;LV2.136;7
LV2.136 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3877;LV2.136;7
LV2.136 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3877;LV2.136;7
LV2.136 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3878;LV2.136;7
LV2.136 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3878;LV2.136;7
LV2.136 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3879;LV2.136;7
LV2.136 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3879;LV2.136;7
LV2.136 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3880;LV2.136;7
LV2.136 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3880;LV2.136;7
LV2.136 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3881;LV2.136;7
LV2.136 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3881;LV2.136;7
LV2.136 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3882;LV2.136;7
LV2.136 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3882;LV2.136;7
LV2.136 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3883;LV2.136;7
LV2.136 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3883;LV2.136;7
LV2.136 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3884;LV2.136;7
LV2.136 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3884;LV2.136;7
LV2.136 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3885;LV2.136;7
LV2.136 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3885;LV2.136;7
LV2.136 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3886;LV2.136;7
LV2.136 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3886;LV2.136;7
LV2.136 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3886;LV2.136;7
LV2.136 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3887;LV2.136;7
LV2.136 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3887;LV2.136;7
LV2.136 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3888;LV2.136;7
LV2.136 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3888;LV2.136;7
LV2.136 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3889;LV2.136;7
LV2.136 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3889;LV2.136;7
LV2.136 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3890;LV2.136;7
LV2.136 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3891;LV2.136;7
LV2.136 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3891;LV2.136;7
LV2.136 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3892;LV2.136;7
LV2.136 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3892;LV2.136;7
LV2.136 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3893;LV2.136;7
LV2.136 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3893;LV2.136;7
LV2.136 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3894;LV2.136;7
LV2.136 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3894;LV2.136;7
LV2.136 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3895;LV2.136;7
LV2.136 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3896;LV2.136;7
LV2.136 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3896;LV2.136;7
LV2.136 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3897;LV2.136;7
LV2.136 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3897;LV2.136;7
LV2.136 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3898;LV2.136;7
LV2.136 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3898;LV2.136;7
LV2.136 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3899;LV2.136;7
LV2.136 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3899;LV2.136;7
LV2.136 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3900;LV2.136;7
LV2.136 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3900;LV2.136;7
LV2.136 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3901;LV2.136;7
LV2.136 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3901;LV2.136;7
LV2.136 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3902;LV2.136;7
LV2.136 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3902;LV2.136;7
LV2.136 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3903;LV2.136;7
LV2.136 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3903;LV2.136;7
LV2.136 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3904;LV2.136;7
LV2.136 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3904;LV2.136;7
LV2.136 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3905;LV2.136;7
LV2.136 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3905;LV2.136;7
LV2.136 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3906;LV2.136;7
LV2.136 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3906;LV2.136;7
LV2.136 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3907;LV2.136;7
LV2.136 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3907;LV2.136;7
LV2.136 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3908;LV2.136;7
LV2.136 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3908;LV2.136;7
LV2.136 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3909;LV2.136;7
LV2.136 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3909;LV2.136;7
LV2.136 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3910;LV2.136;7
LV2.136 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3910;LV2.136;7
LV2.136 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3911;LV2.136;7
LV2.136 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3911;LV2.136;7
LV2.136 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3912;LV2.136;7
LV2.136 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3912;LV2.136;7
LV2.136 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3913;LV2.136;7
LV2.136 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3913;LV2.136;7
LV2.136 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3914;LV2.136;7
LV2.136 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3914;LV2.136;7
LV2.136 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3915;LV2.136;7
LV2.136 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3915;LV2.136;7
LV2.136 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3916;LV2.136;7
LV2.136 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3916;LV2.136;7
LV2.136 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3917;LV2.136;7
LV2.136 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3917;LV2.136;7
LV2.136 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3918;LV2.136;7
LV2.136 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3919;LV2.136;7
LV2.136 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3919;LV2.136;7
LV2.136 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3920;LV2.136;7
LV2.136 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3920;LV2.136;7
LV2.136 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3921;LV2.136;7
LV2.136 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3921;LV2.136;7
LV2.136 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3922;LV2.136;7
LV2.136 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3923;LV2.136;7
LV2.136 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3923;LV2.136;7
LV2.136 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3924;LV2.136;7
LV2.136 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3924;LV2.136;7
LV2.136 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3925;LV2.136;7
LV2.136 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3925;LV2.136;7
LV2.136 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3926;LV2.136;7
LV2.136 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3926;LV2.136;7
LV2.136 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3926;LV2.136;7
LV2.136 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3926;LV2.136;7
LV2.136 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3926;LV2.136;7
LV2.136 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3927;LV2.136;7
LV2.136 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3927;LV2.136;7
LV2.136 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3928;LV2.136;7
LV2.136 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3928;LV2.136;7
LV2.136 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3929;LV2.136;7
LV2.136 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3930;LV2.136;7
LV2.136 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3930;LV2.136;7
LV2.136 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3931;LV2.136;7
LV2.136 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3931;LV2.136;7
LV2.136 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3932;LV2.136;7
LV2.136 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3932;LV2.136;7
LV2.136 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3933;LV2.136;7
LV2.136 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3934;LV2.136;7
LV2.136 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3934;LV2.136;7
LV2.136 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3935;LV2.136;7
LV2.136 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3935;LV2.136;7
LV2.136 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3936;LV2.136;7
LV2.136 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3936;LV2.136;7
LV2.136 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3937;LV2.136;7
LV2.136 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3937;LV2.136;7
LV2.136 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3938;LV2.136;7
LV2.136 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3938;LV2.136;7
LV2.136 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3939;LV2.136;7
LV2.136 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3939;LV2.136;7
LV2.136 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3939;LV2.136;7
LV2.136 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3940;LV2.136;7
LV2.136 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3940;LV2.136;7
LV2.136 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3941;LV2.136;7
LV2.136 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3941;LV2.136;7
LV2.136 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3942;LV2.136;7
LV2.136 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3942;LV2.136;7
LV2.136 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3943;LV2.136;7
LV2.136 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3943;LV2.136;7
LV2.136 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3944;LV2.136;7
LV2.136 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3944;LV2.136;7
LV2.136 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3945;LV2.136;7
LV2.136 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3945;LV2.136;7
LV2.136 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3946;LV2.136;7
LV2.136 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3946;LV2.136;7
LV2.136 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3947;LV2.136;7
LV2.136 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3947;LV2.136;7
LV2.136 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3948;LV2.136;7
LV2.136 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3948;LV2.136;7
LV2.136 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3949;LV2.136;7
LV2.136 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3949;LV2.136;7
LV2.136 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3950;LV2.136;7
LV2.136 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3950;LV2.136;7
LV2.136 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3951;LV2.136;7
LV2.136 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3951;LV2.136;7
LV2.136 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3952;LV2.136;7
LV2.136 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3952;LV2.136;7
LV2.136 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3953;LV2.136;7
LV2.136 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3953;LV2.136;7
LV2.136 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3954;LV2.136;7
LV2.136 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3954;LV2.136;7
LV2.136 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3955;LV2.136;7
LV2.136 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3955;LV2.136;7
LV2.136 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3956;LV2.136;7
LV2.136 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3956;LV2.136;7
LV2.136 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3957;LV2.136;7
LV2.136 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3957;LV2.136;7
LV2.136 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3958;LV2.136;7
LV2.136 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3958;LV2.136;7
LV2.136 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3959;LV2.136;7
LV2.136 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3959;LV2.136;7
MV1.101 Bus 94_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5635;LV2.136;5
LV2.137 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3960;LV2.137;7
LV2.137 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3960;LV2.137;7
LV2.137 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3961;LV2.137;7
LV2.137 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3961;LV2.137;7
LV2.137 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3962;LV2.137;7
LV2.137 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3962;LV2.137;7
LV2.137 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3963;LV2.137;7
LV2.137 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3963;LV2.137;7
LV2.137 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3964;LV2.137;7
LV2.137 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3964;LV2.137;7
LV2.137 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3965;LV2.137;7
LV2.137 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3965;LV2.137;7
LV2.137 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3966;LV2.137;7
LV2.137 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3966;LV2.137;7
LV2.137 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3967;LV2.137;7
LV2.137 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3967;LV2.137;7
LV2.137 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3968;LV2.137;7
LV2.137 Bus 103_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3968;LV2.137;7
LV2.137 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3969;LV2.137;7
LV2.137 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3969;LV2.137;7
LV2.137 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3970;LV2.137;7
LV2.137 Bus 27_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3970;LV2.137;7
LV2.137 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3971;LV2.137;7
LV2.137 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3971;LV2.137;7
LV2.137 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3972;LV2.137;7
LV2.137 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3972;LV2.137;7
LV2.137 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3973;LV2.137;7
LV2.137 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3973;LV2.137;7
LV2.137 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3974;LV2.137;7
LV2.137 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3974;LV2.137;7
LV2.137 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3975;LV2.137;7
LV2.137 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3975;LV2.137;7
LV2.137 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3976;LV2.137;7
LV2.137 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3976;LV2.137;7
LV2.137 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3977;LV2.137;7
LV2.137 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3977;LV2.137;7
LV2.137 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3978;LV2.137;7
LV2.137 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3978;LV2.137;7
LV2.137 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3979;LV2.137;7
LV2.137 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3979;LV2.137;7
LV2.137 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3980;LV2.137;7
LV2.137 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3980;LV2.137;7
LV2.137 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3981;LV2.137;7
LV2.137 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3981;LV2.137;7
LV2.137 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3982;LV2.137;7
LV2.137 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3982;LV2.137;7
LV2.137 Bus 22_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3982;LV2.137;7
LV2.137 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3983;LV2.137;7
LV2.137 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3983;LV2.137;7
LV2.137 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3984;LV2.137;7
LV2.137 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3984;LV2.137;7
LV2.137 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3985;LV2.137;7
LV2.137 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3985;LV2.137;7
LV2.137 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3986;LV2.137;7
LV2.137 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3987;LV2.137;7
LV2.137 Bus 88_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3987;LV2.137;7
LV2.137 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3988;LV2.137;7
LV2.137 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3988;LV2.137;7
LV2.137 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3989;LV2.137;7
LV2.137 Bus 2_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3989;LV2.137;7
LV2.137 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3990;LV2.137;7
LV2.137 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3990;LV2.137;7
LV2.137 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3991;LV2.137;7
LV2.137 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3992;LV2.137;7
LV2.137 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3992;LV2.137;7
LV2.137 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3993;LV2.137;7
LV2.137 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3993;LV2.137;7
LV2.137 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3994;LV2.137;7
LV2.137 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3994;LV2.137;7
LV2.137 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3995;LV2.137;7
LV2.137 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3995;LV2.137;7
LV2.137 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3996;LV2.137;7
LV2.137 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3996;LV2.137;7
LV2.137 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3997;LV2.137;7
LV2.137 Bus 51_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3997;LV2.137;7
LV2.137 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3998;LV2.137;7
LV2.137 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3998;LV2.137;7
LV2.137 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3999;LV2.137;7
LV2.137 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_3999;LV2.137;7
LV2.137 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4000;LV2.137;7
LV2.137 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4000;LV2.137;7
LV2.137 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4001;LV2.137;7
LV2.137 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4001;LV2.137;7
LV2.137 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4002;LV2.137;7
LV2.137 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4002;LV2.137;7
LV2.137 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4003;LV2.137;7
LV2.137 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4003;LV2.137;7
LV2.137 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4004;LV2.137;7
LV2.137 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4004;LV2.137;7
LV2.137 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4005;LV2.137;7
LV2.137 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4005;LV2.137;7
LV2.137 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4006;LV2.137;7
LV2.137 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4006;LV2.137;7
LV2.137 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4007;LV2.137;7
LV2.137 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4007;LV2.137;7
LV2.137 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4008;LV2.137;7
LV2.137 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4008;LV2.137;7
LV2.137 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4009;LV2.137;7
LV2.137 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4009;LV2.137;7
LV2.137 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4010;LV2.137;7
LV2.137 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4010;LV2.137;7
LV2.137 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4011;LV2.137;7
LV2.137 Bus 45_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4011;LV2.137;7
LV2.137 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4012;LV2.137;7
LV2.137 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4012;LV2.137;7
LV2.137 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4013;LV2.137;7
LV2.137 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4013;LV2.137;7
LV2.137 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4014;LV2.137;7
LV2.137 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4015;LV2.137;7
LV2.137 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4015;LV2.137;7
LV2.137 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4016;LV2.137;7
LV2.137 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4016;LV2.137;7
LV2.137 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4017;LV2.137;7
LV2.137 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4017;LV2.137;7
LV2.137 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4018;LV2.137;7
LV2.137 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4019;LV2.137;7
LV2.137 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4019;LV2.137;7
LV2.137 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4020;LV2.137;7
LV2.137 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4020;LV2.137;7
LV2.137 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4021;LV2.137;7
LV2.137 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4021;LV2.137;7
LV2.137 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4022;LV2.137;7
LV2.137 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4022;LV2.137;7
LV2.137 Bus 19_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4022;LV2.137;7
LV2.137 Bus 19_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4022;LV2.137;7
LV2.137 Bus 19_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4022;LV2.137;7
LV2.137 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4023;LV2.137;7
LV2.137 Bus 95_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4023;LV2.137;7
LV2.137 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4024;LV2.137;7
LV2.137 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4024;LV2.137;7
LV2.137 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4025;LV2.137;7
LV2.137 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4026;LV2.137;7
LV2.137 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4026;LV2.137;7
LV2.137 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4027;LV2.137;7
LV2.137 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4027;LV2.137;7
LV2.137 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4028;LV2.137;7
LV2.137 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4028;LV2.137;7
LV2.137 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4029;LV2.137;7
LV2.137 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4030;LV2.137;7
LV2.137 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4030;LV2.137;7
LV2.137 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4031;LV2.137;7
LV2.137 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4031;LV2.137;7
LV2.137 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4032;LV2.137;7
LV2.137 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4032;LV2.137;7
LV2.137 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4033;LV2.137;7
LV2.137 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4033;LV2.137;7
LV2.137 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4034;LV2.137;7
LV2.137 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4034;LV2.137;7
LV2.137 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4035;LV2.137;7
LV2.137 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4035;LV2.137;7
LV2.137 Bus 26_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4035;LV2.137;7
LV2.137 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4036;LV2.137;7
LV2.137 Bus 73_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4036;LV2.137;7
LV2.137 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4037;LV2.137;7
LV2.137 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4037;LV2.137;7
LV2.137 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4038;LV2.137;7
LV2.137 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4038;LV2.137;7
LV2.137 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4039;LV2.137;7
LV2.137 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4039;LV2.137;7
LV2.137 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4040;LV2.137;7
LV2.137 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4040;LV2.137;7
LV2.137 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4041;LV2.137;7
LV2.137 Bus 63_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4041;LV2.137;7
LV2.137 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4042;LV2.137;7
LV2.137 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4042;LV2.137;7
LV2.137 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4043;LV2.137;7
LV2.137 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4043;LV2.137;7
LV2.137 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4044;LV2.137;7
LV2.137 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4044;LV2.137;7
LV2.137 Bus 67_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4045;LV2.137;7
LV2.137 Bus 67_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4045;LV2.137;7
LV2.137 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4046;LV2.137;7
LV2.137 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4046;LV2.137;7
LV2.137 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4047;LV2.137;7
LV2.137 Bus 86_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4047;LV2.137;7
LV2.137 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4048;LV2.137;7
LV2.137 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4048;LV2.137;7
LV2.137 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4049;LV2.137;7
LV2.137 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4049;LV2.137;7
LV2.137 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4050;LV2.137;7
LV2.137 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4050;LV2.137;7
LV2.137 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4051;LV2.137;7
LV2.137 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4051;LV2.137;7
LV2.137 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4052;LV2.137;7
LV2.137 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4052;LV2.137;7
LV2.137 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4053;LV2.137;7
LV2.137 Bus 100_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4053;LV2.137;7
LV2.137 Bus 66_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4054;LV2.137;7
LV2.137 Bus 66_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4054;LV2.137;7
LV2.137 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4055;LV2.137;7
LV2.137 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4055;LV2.137;7
MV1.101 Bus 95_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5636;LV2.137;5
LV3.101 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4056;LV3.101;7
LV3.101 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4056;LV3.101;7
MV1.101 Bus 12_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5637;LV3.101;5
LV3.101 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4057;LV3.101;7
LV3.101 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4057;LV3.101;7
LV3.101 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4058;LV3.101;7
LV3.101 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4058;LV3.101;7
LV3.101 Bus 61_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4058;LV3.101;7
LV3.101 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4059;LV3.101;7
LV3.101 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4059;LV3.101;7
LV3.101 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4060;LV3.101;7
LV3.101 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4060;LV3.101;7
LV3.101 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4061;LV3.101;7
LV3.101 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4061;LV3.101;7
LV3.101 Bus 115_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4062;LV3.101;7
LV3.101 Bus 115_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4062;LV3.101;7
LV3.101 Bus 126_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4063;LV3.101;7
LV3.101 Bus 126_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4063;LV3.101;7
LV3.101 Bus 126_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4063;LV3.101;7
LV3.101 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4064;LV3.101;7
LV3.101 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4065;LV3.101;7
LV3.101 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4065;LV3.101;7
LV3.101 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4066;LV3.101;7
LV3.101 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4066;LV3.101;7
LV3.101 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4067;LV3.101;7
LV3.101 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4067;LV3.101;7
LV3.101 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4068;LV3.101;7
LV3.101 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4069;LV3.101;7
LV3.101 Bus 47_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4070;LV3.101;7
LV3.101 Bus 47_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4070;LV3.101;7
LV3.101 Bus 48_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4071;LV3.101;7
LV3.101 Bus 48_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4071;LV3.101;7
LV3.101 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4072;LV3.101;7
LV3.101 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4072;LV3.101;7
LV3.101 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4073;LV3.101;7
LV3.101 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4074;LV3.101;7
LV3.101 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4074;LV3.101;7
LV3.101 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4075;LV3.101;7
LV3.101 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4075;LV3.101;7
LV3.101 Bus 54_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4076;LV3.101;7
LV3.101 Bus 54_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4076;LV3.101;7
LV3.101 Bus 54_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4076;LV3.101;7
LV3.101 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4077;LV3.101;7
LV3.101 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4077;LV3.101;7
LV3.101 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4078;LV3.101;7
LV3.101 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4078;LV3.101;7
LV3.101 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4079;LV3.101;7
LV3.101 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4079;LV3.101;7
LV3.101 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4080;LV3.101;7
LV3.101 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4080;LV3.101;7
LV3.101 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4081;LV3.101;7
LV3.101 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4081;LV3.101;7
LV3.101 Bus 60_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4082;LV3.101;7
LV3.101 Bus 60_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4082;LV3.101;7
LV3.101 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4083;LV3.101;7
LV3.101 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4083;LV3.101;7
LV3.101 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4084;LV3.101;7
LV3.101 Bus 64_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4085;LV3.101;7
LV3.101 Bus 64_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4085;LV3.101;7
LV3.101 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4086;LV3.101;7
LV3.101 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4086;LV3.101;7
LV3.101 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4087;LV3.101;7
LV3.101 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4087;LV3.101;7
LV3.101 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4088;LV3.101;7
LV3.101 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4088;LV3.101;7
LV3.101 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4089;LV3.101;7
LV3.101 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4089;LV3.101;7
LV3.101 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4090;LV3.101;7
LV3.101 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4090;LV3.101;7
LV3.101 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4091;LV3.101;7
LV3.101 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4092;LV3.101;7
LV3.101 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4092;LV3.101;7
LV3.101 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4093;LV3.101;7
LV3.101 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4093;LV3.101;7
LV3.101 Bus 76_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4094;LV3.101;7
LV3.101 Bus 76_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4094;LV3.101;7
LV3.101 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4095;LV3.101;7
LV3.101 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4095;LV3.101;7
LV3.101 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4096;LV3.101;7
LV3.101 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4096;LV3.101;7
LV3.101 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4097;LV3.101;7
LV3.101 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4097;LV3.101;7
LV3.101 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4098;LV3.101;7
LV3.101 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4098;LV3.101;7
LV3.101 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4099;LV3.101;7
LV3.101 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4099;LV3.101;7
LV3.101 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4100;LV3.101;7
LV3.101 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4100;LV3.101;7
LV3.101 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4101;LV3.101;7
LV3.101 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4101;LV3.101;7
LV3.101 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4102;LV3.101;7
LV3.101 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4102;LV3.101;7
LV3.101 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4103;LV3.101;7
LV3.101 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4104;LV3.101;7
LV3.101 Bus 87_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4104;LV3.101;7
LV3.101 Bus 87_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4104;LV3.101;7
LV3.101 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4105;LV3.101;7
LV3.101 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4106;LV3.101;7
LV3.101 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4106;LV3.101;7
LV3.101 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4107;LV3.101;7
LV3.101 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4107;LV3.101;7
LV3.101 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4108;LV3.101;7
LV3.101 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4108;LV3.101;7
LV3.101 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4109;LV3.101;7
LV3.101 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4109;LV3.101;7
LV3.101 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4110;LV3.101;7
LV3.101 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4110;LV3.101;7
LV3.101 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4111;LV3.101;7
LV3.101 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4112;LV3.101;7
LV3.101 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4112;LV3.101;7
LV3.101 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4113;LV3.101;7
LV3.101 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4113;LV3.101;7
LV3.101 Bus 98_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4114;LV3.101;7
LV3.101 Bus 98_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4114;LV3.101;7
LV3.101 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4115;LV3.101;7
LV3.101 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4115;LV3.101;7
LV3.101 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4116;LV3.101;7
LV3.101 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4117;LV3.101;7
LV3.101 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4117;LV3.101;7
LV3.101 Bus 101_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4117;LV3.101;7
LV3.101 Bus 101_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4117;LV3.101;7
LV3.101 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4118;LV3.101;7
LV3.101 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4118;LV3.101;7
LV3.101 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4119;LV3.101;7
LV3.101 Bus 104_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4120;LV3.101;7
LV3.101 Bus 105_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4121;LV3.101;7
LV3.101 Bus 105_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4121;LV3.101;7
LV3.101 Bus 107_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4122;LV3.101;7
LV3.101 Bus 107_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4122;LV3.101;7
LV3.101 Bus 109_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4123;LV3.101;7
LV3.101 Bus 109_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4123;LV3.101;7
LV3.101 Bus 110_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4124;LV3.101;7
LV3.101 Bus 110_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4124;LV3.101;7
LV3.101 Bus 111_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4125;LV3.101;7
LV3.101 Bus 111_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4125;LV3.101;7
LV3.101 Bus 112_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4126;LV3.101;7
LV3.101 Bus 112_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4126;LV3.101;7
LV3.101 Bus 113_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4127;LV3.101;7
LV3.101 Bus 113_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4127;LV3.101;7
LV3.101 Bus 114_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4128;LV3.101;7
LV3.101 Bus 114_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4128;LV3.101;7
LV3.101 Bus 116_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4129;LV3.101;7
LV3.101 Bus 116_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4129;LV3.101;7
LV3.101 Bus 117_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4130;LV3.101;7
LV3.101 Bus 117_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4130;LV3.101;7
LV3.101 Bus 117_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4130;LV3.101;7
LV3.101 Bus 118_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4131;LV3.101;7
LV3.101 Bus 118_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4131;LV3.101;7
LV3.101 Bus 119_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4132;LV3.101;7
LV3.101 Bus 119_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4132;LV3.101;7
LV3.101 Bus 120_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4133;LV3.101;7
LV3.101 Bus 120_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4133;LV3.101;7
LV3.101 Bus 121_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4134;LV3.101;7
LV3.101 Bus 121_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4134;LV3.101;7
LV3.101 Bus 122_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4135;LV3.101;7
LV3.101 Bus 122_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4135;LV3.101;7
LV3.101 Bus 123_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4136;LV3.101;7
LV3.101 Bus 123_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4136;LV3.101;7
LV3.101 Bus 124_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4137;LV3.101;7
LV3.101 Bus 124_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4137;LV3.101;7
LV3.101 Bus 125_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4138;LV3.101;7
LV3.101 Bus 127_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4139;LV3.101;7
LV3.101 Bus 127_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4139;LV3.101;7
LV3.101 Bus 128_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4140;LV3.101;7
LV3.101 Bus 128_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4140;LV3.101;7
LV3.101 Bus 129_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4141;LV3.101;7
LV3.101 Bus 129_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4141;LV3.101;7
LV3.101 Bus 130_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4142;LV3.101;7
LV3.101 Bus 130_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4142;LV3.101;7
LV3.101 Bus 131_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4143;LV3.101;7
LV3.101 Bus 131_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4143;LV3.101;7
LV3.101 Bus 132_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4144;LV3.101;7
LV3.101 Bus 132_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4144;LV3.101;7
LV3.101 Bus 133_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4145;LV3.101;7
LV3.101 Bus 133_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4145;LV3.101;7
LV3.101 Bus 135_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4146;LV3.101;7
LV3.101 Bus 135_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4146;LV3.101;7
LV3.101 Bus 136_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4147;LV3.101;7
LV3.101 Bus 136_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4147;LV3.101;7
LV3.101 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4148;LV3.101;7
LV3.101 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4148;LV3.101;7
LV3.101 Bus 3_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4148;LV3.101;7
LV3.101 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4149;LV3.101;7
LV3.101 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4149;LV3.101;7
LV3.101 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4150;LV3.101;7
LV3.101 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4150;LV3.101;7
LV3.101 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4151;LV3.101;7
LV3.101 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4151;LV3.101;7
LV3.101 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4152;LV3.101;7
LV3.101 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4152;LV3.101;7
LV3.101 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4153;LV3.101;7
LV3.101 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4153;LV3.101;7
LV3.101 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4154;LV3.101;7
LV3.101 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4154;LV3.101;7
LV3.101 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4155;LV3.101;7
LV3.101 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4155;LV3.101;7
LV3.101 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4156;LV3.101;7
LV3.101 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4157;LV3.101;7
LV3.101 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4157;LV3.101;7
LV3.101 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4158;LV3.101;7
LV3.101 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4158;LV3.101;7
LV3.101 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4159;LV3.101;7
LV3.101 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4159;LV3.101;7
LV3.101 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4160;LV3.101;7
LV3.101 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4160;LV3.101;7
LV3.101 Bus 16_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4160;LV3.101;7
LV3.101 Bus 16_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4160;LV3.101;7
LV3.101 Bus 16_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4160;LV3.101;7
LV3.101 Bus 16_6;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4160;LV3.101;7
LV3.101 Bus 16_7;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4160;LV3.101;7
LV3.101 Bus 16_8;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4160;LV3.101;7
LV3.101 Bus 16_9;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4160;LV3.101;7
LV3.101 Bus 16_10;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4160;LV3.101;7
LV3.101 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4161;LV3.101;7
LV3.101 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4162;LV3.101;7
LV3.101 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4163;LV3.101;7
LV3.101 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4163;LV3.101;7
LV3.101 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4164;LV3.101;7
LV3.101 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4164;LV3.101;7
LV3.101 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4165;LV3.101;7
LV3.101 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4165;LV3.101;7
LV3.101 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4166;LV3.101;7
LV3.101 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4166;LV3.101;7
LV3.101 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4167;LV3.101;7
LV3.101 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4167;LV3.101;7
LV3.101 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4168;LV3.101;7
LV3.101 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4169;LV3.101;7
LV3.101 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4169;LV3.101;7
LV3.101 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4170;LV3.101;7
LV3.101 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4170;LV3.101;7
LV3.101 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4171;LV3.101;7
LV3.101 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4171;LV3.101;7
LV3.101 Bus 30_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4171;LV3.101;7
LV3.101 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4172;LV3.101;7
LV3.101 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4173;LV3.101;7
LV3.101 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4173;LV3.101;7
LV3.101 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4174;LV3.101;7
LV3.101 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4174;LV3.101;7
LV3.101 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4175;LV3.101;7
LV3.101 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4175;LV3.101;7
