id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV3.101 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4176;LV3.101;7
LV3.101 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4177;LV3.101;7
LV3.101 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4177;LV3.101;7
LV3.101 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4178;LV3.101;7
LV3.101 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4178;LV3.101;7
LV3.101 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4179;LV3.101;7
LV3.101 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4179;LV3.101;7
LV3.101 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4180;LV3.101;7
LV3.101 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4180;LV3.101;7
LV3.101 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4181;LV3.101;7
LV3.101 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4181;LV3.101;7
LV3.101 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4182;LV3.101;7
LV3.101 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4182;LV3.101;7
LV3.101 Bus 42_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4182;LV3.101;7
LV3.101 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4183;LV3.101;7
LV3.101 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4183;LV3.101;7
LV3.102 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4184;LV3.102;7
LV3.102 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4184;LV3.102;7
MV1.101 Bus 17_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5638;LV3.102;5
LV3.102 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4185;LV3.102;7
LV3.102 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4185;LV3.102;7
LV3.102 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4186;LV3.102;7
LV3.102 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4186;LV3.102;7
LV3.102 Bus 61_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4186;LV3.102;7
LV3.102 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4187;LV3.102;7
LV3.102 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4187;LV3.102;7
LV3.102 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4188;LV3.102;7
LV3.102 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4188;LV3.102;7
LV3.102 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4189;LV3.102;7
LV3.102 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4189;LV3.102;7
LV3.102 Bus 115_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4190;LV3.102;7
LV3.102 Bus 115_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4190;LV3.102;7
LV3.102 Bus 126_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4191;LV3.102;7
LV3.102 Bus 126_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4191;LV3.102;7
LV3.102 Bus 126_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4191;LV3.102;7
LV3.102 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4192;LV3.102;7
LV3.102 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4193;LV3.102;7
LV3.102 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4193;LV3.102;7
LV3.102 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4194;LV3.102;7
LV3.102 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4194;LV3.102;7
LV3.102 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4195;LV3.102;7
LV3.102 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4195;LV3.102;7
LV3.102 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4196;LV3.102;7
LV3.102 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4197;LV3.102;7
LV3.102 Bus 47_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4198;LV3.102;7
LV3.102 Bus 47_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4198;LV3.102;7
LV3.102 Bus 48_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4199;LV3.102;7
LV3.102 Bus 48_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4199;LV3.102;7
LV3.102 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4200;LV3.102;7
LV3.102 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4200;LV3.102;7
LV3.102 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4201;LV3.102;7
LV3.102 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4202;LV3.102;7
LV3.102 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4202;LV3.102;7
LV3.102 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4203;LV3.102;7
LV3.102 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4203;LV3.102;7
LV3.102 Bus 54_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4204;LV3.102;7
LV3.102 Bus 54_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4204;LV3.102;7
LV3.102 Bus 54_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4204;LV3.102;7
LV3.102 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4205;LV3.102;7
LV3.102 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4205;LV3.102;7
LV3.102 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4206;LV3.102;7
LV3.102 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4206;LV3.102;7
LV3.102 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4207;LV3.102;7
LV3.102 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4207;LV3.102;7
LV3.102 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4208;LV3.102;7
LV3.102 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4208;LV3.102;7
LV3.102 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4209;LV3.102;7
LV3.102 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4209;LV3.102;7
LV3.102 Bus 60_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4210;LV3.102;7
LV3.102 Bus 60_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4210;LV3.102;7
LV3.102 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4211;LV3.102;7
LV3.102 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4211;LV3.102;7
LV3.102 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4212;LV3.102;7
LV3.102 Bus 64_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4213;LV3.102;7
LV3.102 Bus 64_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4213;LV3.102;7
LV3.102 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4214;LV3.102;7
LV3.102 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4214;LV3.102;7
LV3.102 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4215;LV3.102;7
LV3.102 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4215;LV3.102;7
LV3.102 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4216;LV3.102;7
LV3.102 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4216;LV3.102;7
LV3.102 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4217;LV3.102;7
LV3.102 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4217;LV3.102;7
LV3.102 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4218;LV3.102;7
LV3.102 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4218;LV3.102;7
LV3.102 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4219;LV3.102;7
LV3.102 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4220;LV3.102;7
LV3.102 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4220;LV3.102;7
LV3.102 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4221;LV3.102;7
LV3.102 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4221;LV3.102;7
LV3.102 Bus 76_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4222;LV3.102;7
LV3.102 Bus 76_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4222;LV3.102;7
LV3.102 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4223;LV3.102;7
LV3.102 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4223;LV3.102;7
LV3.102 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4224;LV3.102;7
LV3.102 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4224;LV3.102;7
LV3.102 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4225;LV3.102;7
LV3.102 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4225;LV3.102;7
LV3.102 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4226;LV3.102;7
LV3.102 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4226;LV3.102;7
LV3.102 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4227;LV3.102;7
LV3.102 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4227;LV3.102;7
LV3.102 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4228;LV3.102;7
LV3.102 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4228;LV3.102;7
LV3.102 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4229;LV3.102;7
LV3.102 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4229;LV3.102;7
LV3.102 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4230;LV3.102;7
LV3.102 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4230;LV3.102;7
LV3.102 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4231;LV3.102;7
LV3.102 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4232;LV3.102;7
LV3.102 Bus 87_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4232;LV3.102;7
LV3.102 Bus 87_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4232;LV3.102;7
LV3.102 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4233;LV3.102;7
LV3.102 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4234;LV3.102;7
LV3.102 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4234;LV3.102;7
LV3.102 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4235;LV3.102;7
LV3.102 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4235;LV3.102;7
LV3.102 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4236;LV3.102;7
LV3.102 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4236;LV3.102;7
LV3.102 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4237;LV3.102;7
LV3.102 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4237;LV3.102;7
LV3.102 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4238;LV3.102;7
LV3.102 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4238;LV3.102;7
LV3.102 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4239;LV3.102;7
LV3.102 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4240;LV3.102;7
LV3.102 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4240;LV3.102;7
LV3.102 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4241;LV3.102;7
LV3.102 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4241;LV3.102;7
LV3.102 Bus 98_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4242;LV3.102;7
LV3.102 Bus 98_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4242;LV3.102;7
LV3.102 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4243;LV3.102;7
LV3.102 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4243;LV3.102;7
LV3.102 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4244;LV3.102;7
LV3.102 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4245;LV3.102;7
LV3.102 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4245;LV3.102;7
LV3.102 Bus 101_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4245;LV3.102;7
LV3.102 Bus 101_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4245;LV3.102;7
LV3.102 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4246;LV3.102;7
LV3.102 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4246;LV3.102;7
LV3.102 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4247;LV3.102;7
LV3.102 Bus 104_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4248;LV3.102;7
LV3.102 Bus 105_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4249;LV3.102;7
LV3.102 Bus 105_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4249;LV3.102;7
LV3.102 Bus 107_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4250;LV3.102;7
LV3.102 Bus 107_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4250;LV3.102;7
LV3.102 Bus 109_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4251;LV3.102;7
LV3.102 Bus 109_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4251;LV3.102;7
LV3.102 Bus 110_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4252;LV3.102;7
LV3.102 Bus 110_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4252;LV3.102;7
LV3.102 Bus 111_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4253;LV3.102;7
LV3.102 Bus 111_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4253;LV3.102;7
LV3.102 Bus 112_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4254;LV3.102;7
LV3.102 Bus 112_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4254;LV3.102;7
LV3.102 Bus 113_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4255;LV3.102;7
LV3.102 Bus 113_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4255;LV3.102;7
LV3.102 Bus 114_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4256;LV3.102;7
LV3.102 Bus 114_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4256;LV3.102;7
LV3.102 Bus 116_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4257;LV3.102;7
LV3.102 Bus 116_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4257;LV3.102;7
LV3.102 Bus 117_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4258;LV3.102;7
LV3.102 Bus 117_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4258;LV3.102;7
LV3.102 Bus 117_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4258;LV3.102;7
LV3.102 Bus 118_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4259;LV3.102;7
LV3.102 Bus 118_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4259;LV3.102;7
LV3.102 Bus 119_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4260;LV3.102;7
LV3.102 Bus 119_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4260;LV3.102;7
LV3.102 Bus 120_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4261;LV3.102;7
LV3.102 Bus 120_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4261;LV3.102;7
LV3.102 Bus 121_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4262;LV3.102;7
LV3.102 Bus 121_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4262;LV3.102;7
LV3.102 Bus 122_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4263;LV3.102;7
LV3.102 Bus 122_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4263;LV3.102;7
LV3.102 Bus 123_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4264;LV3.102;7
LV3.102 Bus 123_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4264;LV3.102;7
LV3.102 Bus 124_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4265;LV3.102;7
LV3.102 Bus 124_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4265;LV3.102;7
LV3.102 Bus 125_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4266;LV3.102;7
LV3.102 Bus 127_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4267;LV3.102;7
LV3.102 Bus 127_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4267;LV3.102;7
LV3.102 Bus 128_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4268;LV3.102;7
LV3.102 Bus 128_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4268;LV3.102;7
LV3.102 Bus 129_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4269;LV3.102;7
LV3.102 Bus 129_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4269;LV3.102;7
LV3.102 Bus 130_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4270;LV3.102;7
LV3.102 Bus 130_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4270;LV3.102;7
LV3.102 Bus 131_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4271;LV3.102;7
LV3.102 Bus 131_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4271;LV3.102;7
LV3.102 Bus 132_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4272;LV3.102;7
LV3.102 Bus 132_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4272;LV3.102;7
LV3.102 Bus 133_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4273;LV3.102;7
LV3.102 Bus 133_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4273;LV3.102;7
LV3.102 Bus 135_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4274;LV3.102;7
LV3.102 Bus 135_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4274;LV3.102;7
LV3.102 Bus 136_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4275;LV3.102;7
LV3.102 Bus 136_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4275;LV3.102;7
LV3.102 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4276;LV3.102;7
LV3.102 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4276;LV3.102;7
LV3.102 Bus 3_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4276;LV3.102;7
LV3.102 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4277;LV3.102;7
LV3.102 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4277;LV3.102;7
LV3.102 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4278;LV3.102;7
LV3.102 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4278;LV3.102;7
LV3.102 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4279;LV3.102;7
LV3.102 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4279;LV3.102;7
LV3.102 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4280;LV3.102;7
LV3.102 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4280;LV3.102;7
LV3.102 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4281;LV3.102;7
LV3.102 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4281;LV3.102;7
LV3.102 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4282;LV3.102;7
LV3.102 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4282;LV3.102;7
LV3.102 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4283;LV3.102;7
LV3.102 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4283;LV3.102;7
LV3.102 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4284;LV3.102;7
LV3.102 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4285;LV3.102;7
LV3.102 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4285;LV3.102;7
LV3.102 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4286;LV3.102;7
LV3.102 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4286;LV3.102;7
LV3.102 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4287;LV3.102;7
LV3.102 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4287;LV3.102;7
LV3.102 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4288;LV3.102;7
LV3.102 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4288;LV3.102;7
LV3.102 Bus 16_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4288;LV3.102;7
LV3.102 Bus 16_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4288;LV3.102;7
LV3.102 Bus 16_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4288;LV3.102;7
LV3.102 Bus 16_6;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4288;LV3.102;7
LV3.102 Bus 16_7;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4288;LV3.102;7
LV3.102 Bus 16_8;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4288;LV3.102;7
LV3.102 Bus 16_9;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4288;LV3.102;7
LV3.102 Bus 16_10;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4288;LV3.102;7
LV3.102 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4289;LV3.102;7
LV3.102 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4290;LV3.102;7
LV3.102 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4291;LV3.102;7
LV3.102 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4291;LV3.102;7
LV3.102 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4292;LV3.102;7
LV3.102 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4292;LV3.102;7
LV3.102 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4293;LV3.102;7
LV3.102 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4293;LV3.102;7
LV3.102 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4294;LV3.102;7
LV3.102 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4294;LV3.102;7
LV3.102 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4295;LV3.102;7
LV3.102 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4295;LV3.102;7
LV3.102 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4296;LV3.102;7
LV3.102 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4297;LV3.102;7
LV3.102 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4297;LV3.102;7
LV3.102 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4298;LV3.102;7
LV3.102 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4298;LV3.102;7
LV3.102 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4299;LV3.102;7
LV3.102 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4299;LV3.102;7
LV3.102 Bus 30_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4299;LV3.102;7
LV3.102 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4300;LV3.102;7
LV3.102 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4301;LV3.102;7
LV3.102 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4301;LV3.102;7
LV3.102 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4302;LV3.102;7
LV3.102 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4302;LV3.102;7
LV3.102 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4303;LV3.102;7
LV3.102 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4303;LV3.102;7
LV3.102 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4304;LV3.102;7
LV3.102 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4305;LV3.102;7
LV3.102 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4305;LV3.102;7
LV3.102 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4306;LV3.102;7
LV3.102 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4306;LV3.102;7
LV3.102 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4307;LV3.102;7
LV3.102 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4307;LV3.102;7
LV3.102 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4308;LV3.102;7
LV3.102 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4308;LV3.102;7
LV3.102 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4309;LV3.102;7
LV3.102 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4309;LV3.102;7
LV3.102 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4310;LV3.102;7
LV3.102 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4310;LV3.102;7
LV3.102 Bus 42_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4310;LV3.102;7
LV3.102 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4311;LV3.102;7
LV3.102 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4311;LV3.102;7
LV3.103 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4312;LV3.103;7
LV3.103 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4312;LV3.103;7
MV1.101 Bus 72_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5639;LV3.103;5
LV3.103 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4313;LV3.103;7
LV3.103 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4313;LV3.103;7
LV3.103 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4314;LV3.103;7
LV3.103 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4314;LV3.103;7
LV3.103 Bus 61_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4314;LV3.103;7
LV3.103 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4315;LV3.103;7
LV3.103 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4315;LV3.103;7
LV3.103 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4316;LV3.103;7
LV3.103 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4316;LV3.103;7
LV3.103 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4317;LV3.103;7
LV3.103 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4317;LV3.103;7
LV3.103 Bus 115_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4318;LV3.103;7
LV3.103 Bus 115_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4318;LV3.103;7
LV3.103 Bus 126_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4319;LV3.103;7
LV3.103 Bus 126_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4319;LV3.103;7
LV3.103 Bus 126_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4319;LV3.103;7
LV3.103 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4320;LV3.103;7
LV3.103 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4321;LV3.103;7
LV3.103 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4321;LV3.103;7
LV3.103 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4322;LV3.103;7
LV3.103 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4322;LV3.103;7
LV3.103 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4323;LV3.103;7
LV3.103 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4323;LV3.103;7
LV3.103 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4324;LV3.103;7
LV3.103 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4325;LV3.103;7
LV3.103 Bus 47_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4326;LV3.103;7
LV3.103 Bus 47_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4326;LV3.103;7
LV3.103 Bus 48_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4327;LV3.103;7
LV3.103 Bus 48_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4327;LV3.103;7
LV3.103 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4328;LV3.103;7
LV3.103 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4328;LV3.103;7
LV3.103 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4329;LV3.103;7
LV3.103 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4330;LV3.103;7
LV3.103 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4330;LV3.103;7
LV3.103 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4331;LV3.103;7
LV3.103 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4331;LV3.103;7
LV3.103 Bus 54_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4332;LV3.103;7
LV3.103 Bus 54_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4332;LV3.103;7
LV3.103 Bus 54_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4332;LV3.103;7
LV3.103 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4333;LV3.103;7
LV3.103 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4333;LV3.103;7
LV3.103 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4334;LV3.103;7
LV3.103 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4334;LV3.103;7
LV3.103 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4335;LV3.103;7
LV3.103 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4335;LV3.103;7
LV3.103 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4336;LV3.103;7
LV3.103 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4336;LV3.103;7
LV3.103 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4337;LV3.103;7
LV3.103 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4337;LV3.103;7
LV3.103 Bus 60_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4338;LV3.103;7
LV3.103 Bus 60_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4338;LV3.103;7
LV3.103 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4339;LV3.103;7
LV3.103 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4339;LV3.103;7
LV3.103 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4340;LV3.103;7
LV3.103 Bus 64_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4341;LV3.103;7
LV3.103 Bus 64_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4341;LV3.103;7
LV3.103 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4342;LV3.103;7
LV3.103 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4342;LV3.103;7
LV3.103 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4343;LV3.103;7
LV3.103 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4343;LV3.103;7
LV3.103 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4344;LV3.103;7
LV3.103 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4344;LV3.103;7
LV3.103 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4345;LV3.103;7
LV3.103 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4345;LV3.103;7
LV3.103 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4346;LV3.103;7
LV3.103 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4346;LV3.103;7
LV3.103 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4347;LV3.103;7
LV3.103 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4348;LV3.103;7
LV3.103 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4348;LV3.103;7
LV3.103 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4349;LV3.103;7
LV3.103 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4349;LV3.103;7
LV3.103 Bus 76_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4350;LV3.103;7
LV3.103 Bus 76_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4350;LV3.103;7
LV3.103 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4351;LV3.103;7
LV3.103 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4351;LV3.103;7
LV3.103 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4352;LV3.103;7
LV3.103 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4352;LV3.103;7
LV3.103 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4353;LV3.103;7
LV3.103 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4353;LV3.103;7
LV3.103 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4354;LV3.103;7
LV3.103 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4354;LV3.103;7
LV3.103 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4355;LV3.103;7
LV3.103 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4355;LV3.103;7
LV3.103 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4356;LV3.103;7
LV3.103 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4356;LV3.103;7
LV3.103 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4357;LV3.103;7
LV3.103 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4357;LV3.103;7
LV3.103 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4358;LV3.103;7
LV3.103 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4358;LV3.103;7
LV3.103 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4359;LV3.103;7
LV3.103 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4360;LV3.103;7
LV3.103 Bus 87_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4360;LV3.103;7
LV3.103 Bus 87_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4360;LV3.103;7
LV3.103 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4361;LV3.103;7
LV3.103 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4362;LV3.103;7
LV3.103 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4362;LV3.103;7
LV3.103 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4363;LV3.103;7
LV3.103 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4363;LV3.103;7
LV3.103 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4364;LV3.103;7
LV3.103 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4364;LV3.103;7
LV3.103 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4365;LV3.103;7
LV3.103 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4365;LV3.103;7
LV3.103 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4366;LV3.103;7
LV3.103 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4366;LV3.103;7
LV3.103 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4367;LV3.103;7
LV3.103 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4368;LV3.103;7
LV3.103 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4368;LV3.103;7
LV3.103 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4369;LV3.103;7
LV3.103 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4369;LV3.103;7
LV3.103 Bus 98_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4370;LV3.103;7
LV3.103 Bus 98_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4370;LV3.103;7
LV3.103 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4371;LV3.103;7
LV3.103 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4371;LV3.103;7
LV3.103 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4372;LV3.103;7
LV3.103 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4373;LV3.103;7
LV3.103 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4373;LV3.103;7
LV3.103 Bus 101_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4373;LV3.103;7
LV3.103 Bus 101_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4373;LV3.103;7
LV3.103 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4374;LV3.103;7
LV3.103 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4374;LV3.103;7
LV3.103 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4375;LV3.103;7
LV3.103 Bus 104_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4376;LV3.103;7
LV3.103 Bus 105_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4377;LV3.103;7
LV3.103 Bus 105_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4377;LV3.103;7
LV3.103 Bus 107_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4378;LV3.103;7
LV3.103 Bus 107_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4378;LV3.103;7
LV3.103 Bus 109_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4379;LV3.103;7
LV3.103 Bus 109_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4379;LV3.103;7
LV3.103 Bus 110_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4380;LV3.103;7
LV3.103 Bus 110_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4380;LV3.103;7
LV3.103 Bus 111_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4381;LV3.103;7
LV3.103 Bus 111_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4381;LV3.103;7
LV3.103 Bus 112_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4382;LV3.103;7
LV3.103 Bus 112_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4382;LV3.103;7
LV3.103 Bus 113_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4383;LV3.103;7
LV3.103 Bus 113_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4383;LV3.103;7
LV3.103 Bus 114_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4384;LV3.103;7
LV3.103 Bus 114_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4384;LV3.103;7
LV3.103 Bus 116_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4385;LV3.103;7
LV3.103 Bus 116_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4385;LV3.103;7
LV3.103 Bus 117_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4386;LV3.103;7
LV3.103 Bus 117_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4386;LV3.103;7
LV3.103 Bus 117_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4386;LV3.103;7
LV3.103 Bus 118_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4387;LV3.103;7
LV3.103 Bus 118_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4387;LV3.103;7
LV3.103 Bus 119_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4388;LV3.103;7
LV3.103 Bus 119_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4388;LV3.103;7
LV3.103 Bus 120_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4389;LV3.103;7
LV3.103 Bus 120_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4389;LV3.103;7
LV3.103 Bus 121_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4390;LV3.103;7
LV3.103 Bus 121_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4390;LV3.103;7
LV3.103 Bus 122_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4391;LV3.103;7
LV3.103 Bus 122_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4391;LV3.103;7
LV3.103 Bus 123_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4392;LV3.103;7
LV3.103 Bus 123_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4392;LV3.103;7
LV3.103 Bus 124_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4393;LV3.103;7
LV3.103 Bus 124_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4393;LV3.103;7
LV3.103 Bus 125_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4394;LV3.103;7
LV3.103 Bus 127_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4395;LV3.103;7
LV3.103 Bus 127_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4395;LV3.103;7
LV3.103 Bus 128_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4396;LV3.103;7
LV3.103 Bus 128_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4396;LV3.103;7
LV3.103 Bus 129_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4397;LV3.103;7
LV3.103 Bus 129_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4397;LV3.103;7
LV3.103 Bus 130_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4398;LV3.103;7
LV3.103 Bus 130_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4398;LV3.103;7
LV3.103 Bus 131_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4399;LV3.103;7
LV3.103 Bus 131_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4399;LV3.103;7
LV3.103 Bus 132_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4400;LV3.103;7
LV3.103 Bus 132_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4400;LV3.103;7
LV3.103 Bus 133_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4401;LV3.103;7
LV3.103 Bus 133_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4401;LV3.103;7
LV3.103 Bus 135_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4402;LV3.103;7
LV3.103 Bus 135_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4402;LV3.103;7
LV3.103 Bus 136_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4403;LV3.103;7
LV3.103 Bus 136_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4403;LV3.103;7
LV3.103 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4404;LV3.103;7
LV3.103 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4404;LV3.103;7
LV3.103 Bus 3_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4404;LV3.103;7
LV3.103 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4405;LV3.103;7
LV3.103 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4405;LV3.103;7
LV3.103 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4406;LV3.103;7
LV3.103 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4406;LV3.103;7
LV3.103 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4407;LV3.103;7
LV3.103 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4407;LV3.103;7
LV3.103 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4408;LV3.103;7
LV3.103 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4408;LV3.103;7
LV3.103 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4409;LV3.103;7
LV3.103 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4409;LV3.103;7
LV3.103 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4410;LV3.103;7
LV3.103 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4410;LV3.103;7
LV3.103 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4411;LV3.103;7
LV3.103 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4411;LV3.103;7
LV3.103 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4412;LV3.103;7
LV3.103 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4413;LV3.103;7
LV3.103 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4413;LV3.103;7
LV3.103 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4414;LV3.103;7
LV3.103 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4414;LV3.103;7
LV3.103 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4415;LV3.103;7
LV3.103 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4415;LV3.103;7
LV3.103 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4416;LV3.103;7
LV3.103 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4416;LV3.103;7
LV3.103 Bus 16_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4416;LV3.103;7
LV3.103 Bus 16_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4416;LV3.103;7
LV3.103 Bus 16_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4416;LV3.103;7
LV3.103 Bus 16_6;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4416;LV3.103;7
LV3.103 Bus 16_7;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4416;LV3.103;7
LV3.103 Bus 16_8;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4416;LV3.103;7
LV3.103 Bus 16_9;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4416;LV3.103;7
LV3.103 Bus 16_10;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4416;LV3.103;7
LV3.103 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4417;LV3.103;7
LV3.103 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4418;LV3.103;7
LV3.103 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4419;LV3.103;7
LV3.103 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4419;LV3.103;7
LV3.103 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4420;LV3.103;7
LV3.103 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4420;LV3.103;7
LV3.103 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4421;LV3.103;7
LV3.103 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4421;LV3.103;7
LV3.103 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4422;LV3.103;7
LV3.103 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4422;LV3.103;7
LV3.103 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4423;LV3.103;7
LV3.103 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4423;LV3.103;7
LV3.103 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4424;LV3.103;7
LV3.103 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4425;LV3.103;7
LV3.103 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4425;LV3.103;7
LV3.103 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4426;LV3.103;7
LV3.103 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4426;LV3.103;7
LV3.103 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4427;LV3.103;7
LV3.103 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4427;LV3.103;7
LV3.103 Bus 30_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4427;LV3.103;7
LV3.103 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4428;LV3.103;7
LV3.103 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4429;LV3.103;7
LV3.103 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4429;LV3.103;7
LV3.103 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4430;LV3.103;7
LV3.103 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4430;LV3.103;7
LV3.103 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4431;LV3.103;7
LV3.103 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4431;LV3.103;7
LV3.103 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4432;LV3.103;7
LV3.103 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4433;LV3.103;7
LV3.103 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4433;LV3.103;7
LV3.103 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4434;LV3.103;7
LV3.103 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4434;LV3.103;7
LV3.103 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4435;LV3.103;7
LV3.103 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4435;LV3.103;7
LV3.103 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4436;LV3.103;7
LV3.103 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4436;LV3.103;7
LV3.103 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4437;LV3.103;7
LV3.103 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4437;LV3.103;7
LV3.103 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4438;LV3.103;7
LV3.103 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4438;LV3.103;7
LV3.103 Bus 42_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4438;LV3.103;7
LV3.103 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4439;LV3.103;7
LV3.103 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4439;LV3.103;7
LV3.104 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4440;LV3.104;7
LV3.104 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4440;LV3.104;7
MV1.101 Bus 74_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5640;LV3.104;5
LV3.104 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4441;LV3.104;7
LV3.104 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4441;LV3.104;7
LV3.104 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4442;LV3.104;7
LV3.104 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4442;LV3.104;7
LV3.104 Bus 61_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4442;LV3.104;7
LV3.104 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4443;LV3.104;7
LV3.104 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4443;LV3.104;7
LV3.104 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4444;LV3.104;7
LV3.104 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4444;LV3.104;7
LV3.104 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4445;LV3.104;7
LV3.104 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4445;LV3.104;7
LV3.104 Bus 115_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4446;LV3.104;7
LV3.104 Bus 115_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4446;LV3.104;7
LV3.104 Bus 126_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4447;LV3.104;7
LV3.104 Bus 126_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4447;LV3.104;7
LV3.104 Bus 126_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4447;LV3.104;7
LV3.104 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4448;LV3.104;7
LV3.104 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4449;LV3.104;7
LV3.104 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4449;LV3.104;7
LV3.104 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4450;LV3.104;7
LV3.104 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4450;LV3.104;7
LV3.104 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4451;LV3.104;7
LV3.104 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4451;LV3.104;7
LV3.104 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4452;LV3.104;7
LV3.104 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4453;LV3.104;7
LV3.104 Bus 47_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4454;LV3.104;7
LV3.104 Bus 47_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4454;LV3.104;7
LV3.104 Bus 48_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4455;LV3.104;7
LV3.104 Bus 48_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4455;LV3.104;7
LV3.104 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4456;LV3.104;7
LV3.104 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4456;LV3.104;7
LV3.104 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4457;LV3.104;7
LV3.104 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4458;LV3.104;7
LV3.104 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4458;LV3.104;7
LV3.104 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4459;LV3.104;7
LV3.104 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4459;LV3.104;7
LV3.104 Bus 54_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4460;LV3.104;7
LV3.104 Bus 54_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4460;LV3.104;7
LV3.104 Bus 54_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4460;LV3.104;7
LV3.104 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4461;LV3.104;7
LV3.104 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4461;LV3.104;7
LV3.104 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4462;LV3.104;7
LV3.104 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4462;LV3.104;7
LV3.104 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4463;LV3.104;7
LV3.104 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4463;LV3.104;7
LV3.104 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4464;LV3.104;7
LV3.104 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4464;LV3.104;7
LV3.104 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4465;LV3.104;7
LV3.104 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4465;LV3.104;7
LV3.104 Bus 60_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4466;LV3.104;7
LV3.104 Bus 60_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4466;LV3.104;7
LV3.104 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4467;LV3.104;7
LV3.104 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4467;LV3.104;7
LV3.104 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4468;LV3.104;7
LV3.104 Bus 64_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4469;LV3.104;7
LV3.104 Bus 64_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4469;LV3.104;7
LV3.104 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4470;LV3.104;7
LV3.104 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4470;LV3.104;7
LV3.104 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4471;LV3.104;7
LV3.104 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4471;LV3.104;7
LV3.104 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4472;LV3.104;7
LV3.104 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4472;LV3.104;7
LV3.104 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4473;LV3.104;7
LV3.104 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4473;LV3.104;7
LV3.104 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4474;LV3.104;7
LV3.104 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4474;LV3.104;7
LV3.104 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4475;LV3.104;7
LV3.104 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4476;LV3.104;7
LV3.104 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4476;LV3.104;7
LV3.104 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4477;LV3.104;7
LV3.104 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4477;LV3.104;7
LV3.104 Bus 76_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4478;LV3.104;7
LV3.104 Bus 76_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4478;LV3.104;7
LV3.104 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4479;LV3.104;7
LV3.104 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4479;LV3.104;7
LV3.104 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4480;LV3.104;7
LV3.104 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4480;LV3.104;7
LV3.104 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4481;LV3.104;7
LV3.104 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4481;LV3.104;7
LV3.104 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4482;LV3.104;7
LV3.104 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4482;LV3.104;7
LV3.104 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4483;LV3.104;7
LV3.104 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4483;LV3.104;7
LV3.104 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4484;LV3.104;7
LV3.104 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4484;LV3.104;7
LV3.104 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4485;LV3.104;7
LV3.104 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4485;LV3.104;7
LV3.104 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4486;LV3.104;7
LV3.104 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4486;LV3.104;7
LV3.104 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4487;LV3.104;7
LV3.104 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4488;LV3.104;7
LV3.104 Bus 87_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4488;LV3.104;7
LV3.104 Bus 87_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4488;LV3.104;7
LV3.104 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4489;LV3.104;7
LV3.104 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4490;LV3.104;7
LV3.104 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4490;LV3.104;7
LV3.104 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4491;LV3.104;7
LV3.104 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4491;LV3.104;7
LV3.104 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4492;LV3.104;7
LV3.104 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4492;LV3.104;7
LV3.104 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4493;LV3.104;7
LV3.104 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4493;LV3.104;7
LV3.104 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4494;LV3.104;7
LV3.104 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4494;LV3.104;7
LV3.104 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4495;LV3.104;7
LV3.104 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4496;LV3.104;7
LV3.104 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4496;LV3.104;7
