id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV3.104 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4497;LV3.104;7
LV3.104 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4497;LV3.104;7
LV3.104 Bus 98_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4498;LV3.104;7
LV3.104 Bus 98_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4498;LV3.104;7
LV3.104 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4499;LV3.104;7
LV3.104 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4499;LV3.104;7
LV3.104 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4500;LV3.104;7
LV3.104 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4501;LV3.104;7
LV3.104 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4501;LV3.104;7
LV3.104 Bus 101_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4501;LV3.104;7
LV3.104 Bus 101_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4501;LV3.104;7
LV3.104 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4502;LV3.104;7
LV3.104 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4502;LV3.104;7
LV3.104 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4503;LV3.104;7
LV3.104 Bus 104_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4504;LV3.104;7
LV3.104 Bus 105_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4505;LV3.104;7
LV3.104 Bus 105_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4505;LV3.104;7
LV3.104 Bus 107_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4506;LV3.104;7
LV3.104 Bus 107_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4506;LV3.104;7
LV3.104 Bus 109_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4507;LV3.104;7
LV3.104 Bus 109_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4507;LV3.104;7
LV3.104 Bus 110_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4508;LV3.104;7
LV3.104 Bus 110_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4508;LV3.104;7
LV3.104 Bus 111_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4509;LV3.104;7
LV3.104 Bus 111_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4509;LV3.104;7
LV3.104 Bus 112_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4510;LV3.104;7
LV3.104 Bus 112_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4510;LV3.104;7
LV3.104 Bus 113_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4511;LV3.104;7
LV3.104 Bus 113_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4511;LV3.104;7
LV3.104 Bus 114_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4512;LV3.104;7
LV3.104 Bus 114_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4512;LV3.104;7
LV3.104 Bus 116_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4513;LV3.104;7
LV3.104 Bus 116_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4513;LV3.104;7
LV3.104 Bus 117_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4514;LV3.104;7
LV3.104 Bus 117_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4514;LV3.104;7
LV3.104 Bus 117_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4514;LV3.104;7
LV3.104 Bus 118_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4515;LV3.104;7
LV3.104 Bus 118_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4515;LV3.104;7
LV3.104 Bus 119_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4516;LV3.104;7
LV3.104 Bus 119_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4516;LV3.104;7
LV3.104 Bus 120_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4517;LV3.104;7
LV3.104 Bus 120_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4517;LV3.104;7
LV3.104 Bus 121_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4518;LV3.104;7
LV3.104 Bus 121_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4518;LV3.104;7
LV3.104 Bus 122_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4519;LV3.104;7
LV3.104 Bus 122_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4519;LV3.104;7
LV3.104 Bus 123_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4520;LV3.104;7
LV3.104 Bus 123_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4520;LV3.104;7
LV3.104 Bus 124_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4521;LV3.104;7
LV3.104 Bus 124_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4521;LV3.104;7
LV3.104 Bus 125_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4522;LV3.104;7
LV3.104 Bus 127_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4523;LV3.104;7
LV3.104 Bus 127_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4523;LV3.104;7
LV3.104 Bus 128_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4524;LV3.104;7
LV3.104 Bus 128_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4524;LV3.104;7
LV3.104 Bus 129_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4525;LV3.104;7
LV3.104 Bus 129_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4525;LV3.104;7
LV3.104 Bus 130_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4526;LV3.104;7
LV3.104 Bus 130_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4526;LV3.104;7
LV3.104 Bus 131_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4527;LV3.104;7
LV3.104 Bus 131_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4527;LV3.104;7
LV3.104 Bus 132_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4528;LV3.104;7
LV3.104 Bus 132_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4528;LV3.104;7
LV3.104 Bus 133_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4529;LV3.104;7
LV3.104 Bus 133_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4529;LV3.104;7
LV3.104 Bus 135_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4530;LV3.104;7
LV3.104 Bus 135_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4530;LV3.104;7
LV3.104 Bus 136_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4531;LV3.104;7
LV3.104 Bus 136_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4531;LV3.104;7
LV3.104 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4532;LV3.104;7
LV3.104 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4532;LV3.104;7
LV3.104 Bus 3_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4532;LV3.104;7
LV3.104 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4533;LV3.104;7
LV3.104 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4533;LV3.104;7
LV3.104 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4534;LV3.104;7
LV3.104 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4534;LV3.104;7
LV3.104 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4535;LV3.104;7
LV3.104 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4535;LV3.104;7
LV3.104 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4536;LV3.104;7
LV3.104 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4536;LV3.104;7
LV3.104 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4537;LV3.104;7
LV3.104 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4537;LV3.104;7
LV3.104 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4538;LV3.104;7
LV3.104 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4538;LV3.104;7
LV3.104 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4539;LV3.104;7
LV3.104 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4539;LV3.104;7
LV3.104 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4540;LV3.104;7
LV3.104 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4541;LV3.104;7
LV3.104 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4541;LV3.104;7
LV3.104 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4542;LV3.104;7
LV3.104 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4542;LV3.104;7
LV3.104 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4543;LV3.104;7
LV3.104 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4543;LV3.104;7
LV3.104 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4544;LV3.104;7
LV3.104 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4544;LV3.104;7
LV3.104 Bus 16_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4544;LV3.104;7
LV3.104 Bus 16_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4544;LV3.104;7
LV3.104 Bus 16_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4544;LV3.104;7
LV3.104 Bus 16_6;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4544;LV3.104;7
LV3.104 Bus 16_7;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4544;LV3.104;7
LV3.104 Bus 16_8;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4544;LV3.104;7
LV3.104 Bus 16_9;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4544;LV3.104;7
LV3.104 Bus 16_10;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4544;LV3.104;7
LV3.104 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4545;LV3.104;7
LV3.104 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4546;LV3.104;7
LV3.104 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4547;LV3.104;7
LV3.104 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4547;LV3.104;7
LV3.104 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4548;LV3.104;7
LV3.104 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4548;LV3.104;7
LV3.104 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4549;LV3.104;7
LV3.104 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4549;LV3.104;7
LV3.104 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4550;LV3.104;7
LV3.104 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4550;LV3.104;7
LV3.104 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4551;LV3.104;7
LV3.104 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4551;LV3.104;7
LV3.104 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4552;LV3.104;7
LV3.104 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4553;LV3.104;7
LV3.104 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4553;LV3.104;7
LV3.104 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4554;LV3.104;7
LV3.104 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4554;LV3.104;7
LV3.104 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4555;LV3.104;7
LV3.104 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4555;LV3.104;7
LV3.104 Bus 30_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4555;LV3.104;7
LV3.104 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4556;LV3.104;7
LV3.104 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4557;LV3.104;7
LV3.104 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4557;LV3.104;7
LV3.104 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4558;LV3.104;7
LV3.104 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4558;LV3.104;7
LV3.104 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4559;LV3.104;7
LV3.104 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4559;LV3.104;7
LV3.104 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4560;LV3.104;7
LV3.104 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4561;LV3.104;7
LV3.104 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4561;LV3.104;7
LV3.104 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4562;LV3.104;7
LV3.104 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4562;LV3.104;7
LV3.104 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4563;LV3.104;7
LV3.104 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4563;LV3.104;7
LV3.104 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4564;LV3.104;7
LV3.104 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4564;LV3.104;7
LV3.104 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4565;LV3.104;7
LV3.104 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4565;LV3.104;7
LV3.104 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4566;LV3.104;7
LV3.104 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4566;LV3.104;7
LV3.104 Bus 42_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4566;LV3.104;7
LV3.104 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4567;LV3.104;7
LV3.104 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4567;LV3.104;7
LV3.105 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4568;LV3.105;7
LV3.105 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4568;LV3.105;7
MV1.101 Bus 80_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5641;LV3.105;5
LV3.105 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4569;LV3.105;7
LV3.105 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4569;LV3.105;7
LV3.105 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4570;LV3.105;7
LV3.105 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4570;LV3.105;7
LV3.105 Bus 61_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4570;LV3.105;7
LV3.105 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4571;LV3.105;7
LV3.105 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4571;LV3.105;7
LV3.105 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4572;LV3.105;7
LV3.105 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4572;LV3.105;7
LV3.105 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4573;LV3.105;7
LV3.105 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4573;LV3.105;7
LV3.105 Bus 115_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4574;LV3.105;7
LV3.105 Bus 115_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4574;LV3.105;7
LV3.105 Bus 126_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4575;LV3.105;7
LV3.105 Bus 126_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4575;LV3.105;7
LV3.105 Bus 126_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4575;LV3.105;7
LV3.105 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4576;LV3.105;7
LV3.105 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4577;LV3.105;7
LV3.105 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4577;LV3.105;7
LV3.105 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4578;LV3.105;7
LV3.105 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4578;LV3.105;7
LV3.105 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4579;LV3.105;7
LV3.105 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4579;LV3.105;7
LV3.105 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4580;LV3.105;7
LV3.105 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4581;LV3.105;7
LV3.105 Bus 47_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4582;LV3.105;7
LV3.105 Bus 47_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4582;LV3.105;7
LV3.105 Bus 48_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4583;LV3.105;7
LV3.105 Bus 48_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4583;LV3.105;7
LV3.105 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4584;LV3.105;7
LV3.105 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4584;LV3.105;7
LV3.105 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4585;LV3.105;7
LV3.105 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4586;LV3.105;7
LV3.105 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4586;LV3.105;7
LV3.105 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4587;LV3.105;7
LV3.105 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4587;LV3.105;7
LV3.105 Bus 54_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4588;LV3.105;7
LV3.105 Bus 54_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4588;LV3.105;7
LV3.105 Bus 54_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4588;LV3.105;7
LV3.105 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4589;LV3.105;7
LV3.105 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4589;LV3.105;7
LV3.105 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4590;LV3.105;7
LV3.105 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4590;LV3.105;7
LV3.105 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4591;LV3.105;7
LV3.105 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4591;LV3.105;7
LV3.105 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4592;LV3.105;7
LV3.105 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4592;LV3.105;7
LV3.105 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4593;LV3.105;7
LV3.105 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4593;LV3.105;7
LV3.105 Bus 60_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4594;LV3.105;7
LV3.105 Bus 60_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4594;LV3.105;7
LV3.105 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4595;LV3.105;7
LV3.105 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4595;LV3.105;7
LV3.105 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4596;LV3.105;7
LV3.105 Bus 64_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4597;LV3.105;7
LV3.105 Bus 64_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4597;LV3.105;7
LV3.105 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4598;LV3.105;7
LV3.105 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4598;LV3.105;7
LV3.105 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4599;LV3.105;7
LV3.105 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4599;LV3.105;7
LV3.105 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4600;LV3.105;7
LV3.105 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4600;LV3.105;7
LV3.105 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4601;LV3.105;7
LV3.105 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4601;LV3.105;7
LV3.105 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4602;LV3.105;7
LV3.105 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4602;LV3.105;7
LV3.105 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4603;LV3.105;7
LV3.105 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4604;LV3.105;7
LV3.105 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4604;LV3.105;7
LV3.105 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4605;LV3.105;7
LV3.105 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4605;LV3.105;7
LV3.105 Bus 76_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4606;LV3.105;7
LV3.105 Bus 76_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4606;LV3.105;7
LV3.105 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4607;LV3.105;7
LV3.105 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4607;LV3.105;7
LV3.105 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4608;LV3.105;7
LV3.105 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4608;LV3.105;7
LV3.105 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4609;LV3.105;7
LV3.105 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4609;LV3.105;7
LV3.105 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4610;LV3.105;7
LV3.105 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4610;LV3.105;7
LV3.105 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4611;LV3.105;7
LV3.105 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4611;LV3.105;7
LV3.105 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4612;LV3.105;7
LV3.105 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4612;LV3.105;7
LV3.105 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4613;LV3.105;7
LV3.105 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4613;LV3.105;7
LV3.105 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4614;LV3.105;7
LV3.105 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4614;LV3.105;7
LV3.105 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4615;LV3.105;7
LV3.105 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4616;LV3.105;7
LV3.105 Bus 87_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4616;LV3.105;7
LV3.105 Bus 87_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4616;LV3.105;7
LV3.105 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4617;LV3.105;7
LV3.105 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4618;LV3.105;7
LV3.105 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4618;LV3.105;7
LV3.105 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4619;LV3.105;7
LV3.105 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4619;LV3.105;7
LV3.105 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4620;LV3.105;7
LV3.105 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4620;LV3.105;7
LV3.105 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4621;LV3.105;7
LV3.105 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4621;LV3.105;7
LV3.105 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4622;LV3.105;7
LV3.105 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4622;LV3.105;7
LV3.105 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4623;LV3.105;7
LV3.105 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4624;LV3.105;7
LV3.105 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4624;LV3.105;7
LV3.105 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4625;LV3.105;7
LV3.105 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4625;LV3.105;7
LV3.105 Bus 98_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4626;LV3.105;7
LV3.105 Bus 98_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4626;LV3.105;7
LV3.105 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4627;LV3.105;7
LV3.105 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4627;LV3.105;7
LV3.105 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4628;LV3.105;7
LV3.105 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4629;LV3.105;7
LV3.105 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4629;LV3.105;7
LV3.105 Bus 101_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4629;LV3.105;7
LV3.105 Bus 101_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4629;LV3.105;7
LV3.105 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4630;LV3.105;7
LV3.105 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4630;LV3.105;7
LV3.105 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4631;LV3.105;7
LV3.105 Bus 104_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4632;LV3.105;7
LV3.105 Bus 105_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4633;LV3.105;7
LV3.105 Bus 105_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4633;LV3.105;7
LV3.105 Bus 107_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4634;LV3.105;7
LV3.105 Bus 107_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4634;LV3.105;7
LV3.105 Bus 109_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4635;LV3.105;7
LV3.105 Bus 109_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4635;LV3.105;7
LV3.105 Bus 110_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4636;LV3.105;7
LV3.105 Bus 110_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4636;LV3.105;7
LV3.105 Bus 111_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4637;LV3.105;7
LV3.105 Bus 111_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4637;LV3.105;7
LV3.105 Bus 112_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4638;LV3.105;7
LV3.105 Bus 112_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4638;LV3.105;7
LV3.105 Bus 113_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4639;LV3.105;7
LV3.105 Bus 113_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4639;LV3.105;7
LV3.105 Bus 114_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4640;LV3.105;7
LV3.105 Bus 114_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4640;LV3.105;7
LV3.105 Bus 116_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4641;LV3.105;7
LV3.105 Bus 116_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4641;LV3.105;7
LV3.105 Bus 117_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4642;LV3.105;7
LV3.105 Bus 117_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4642;LV3.105;7
LV3.105 Bus 117_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4642;LV3.105;7
LV3.105 Bus 118_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4643;LV3.105;7
LV3.105 Bus 118_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4643;LV3.105;7
LV3.105 Bus 119_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4644;LV3.105;7
LV3.105 Bus 119_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4644;LV3.105;7
LV3.105 Bus 120_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4645;LV3.105;7
LV3.105 Bus 120_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4645;LV3.105;7
LV3.105 Bus 121_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4646;LV3.105;7
LV3.105 Bus 121_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4646;LV3.105;7
LV3.105 Bus 122_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4647;LV3.105;7
LV3.105 Bus 122_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4647;LV3.105;7
LV3.105 Bus 123_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4648;LV3.105;7
LV3.105 Bus 123_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4648;LV3.105;7
LV3.105 Bus 124_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4649;LV3.105;7
LV3.105 Bus 124_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4649;LV3.105;7
LV3.105 Bus 125_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4650;LV3.105;7
LV3.105 Bus 127_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4651;LV3.105;7
LV3.105 Bus 127_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4651;LV3.105;7
LV3.105 Bus 128_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4652;LV3.105;7
LV3.105 Bus 128_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4652;LV3.105;7
LV3.105 Bus 129_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4653;LV3.105;7
LV3.105 Bus 129_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4653;LV3.105;7
LV3.105 Bus 130_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4654;LV3.105;7
LV3.105 Bus 130_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4654;LV3.105;7
LV3.105 Bus 131_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4655;LV3.105;7
LV3.105 Bus 131_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4655;LV3.105;7
LV3.105 Bus 132_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4656;LV3.105;7
LV3.105 Bus 132_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4656;LV3.105;7
LV3.105 Bus 133_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4657;LV3.105;7
LV3.105 Bus 133_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4657;LV3.105;7
LV3.105 Bus 135_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4658;LV3.105;7
LV3.105 Bus 135_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4658;LV3.105;7
LV3.105 Bus 136_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4659;LV3.105;7
LV3.105 Bus 136_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4659;LV3.105;7
LV3.105 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4660;LV3.105;7
LV3.105 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4660;LV3.105;7
LV3.105 Bus 3_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4660;LV3.105;7
LV3.105 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4661;LV3.105;7
LV3.105 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4661;LV3.105;7
LV3.105 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4662;LV3.105;7
LV3.105 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4662;LV3.105;7
LV3.105 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4663;LV3.105;7
LV3.105 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4663;LV3.105;7
LV3.105 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4664;LV3.105;7
LV3.105 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4664;LV3.105;7
LV3.105 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4665;LV3.105;7
LV3.105 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4665;LV3.105;7
LV3.105 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4666;LV3.105;7
LV3.105 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4666;LV3.105;7
LV3.105 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4667;LV3.105;7
LV3.105 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4667;LV3.105;7
LV3.105 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4668;LV3.105;7
LV3.105 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4669;LV3.105;7
LV3.105 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4669;LV3.105;7
LV3.105 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4670;LV3.105;7
LV3.105 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4670;LV3.105;7
LV3.105 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4671;LV3.105;7
LV3.105 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4671;LV3.105;7
LV3.105 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4672;LV3.105;7
LV3.105 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4672;LV3.105;7
LV3.105 Bus 16_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4672;LV3.105;7
LV3.105 Bus 16_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4672;LV3.105;7
LV3.105 Bus 16_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4672;LV3.105;7
LV3.105 Bus 16_6;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4672;LV3.105;7
LV3.105 Bus 16_7;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4672;LV3.105;7
LV3.105 Bus 16_8;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4672;LV3.105;7
LV3.105 Bus 16_9;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4672;LV3.105;7
LV3.105 Bus 16_10;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4672;LV3.105;7
LV3.105 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4673;LV3.105;7
LV3.105 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4674;LV3.105;7
LV3.105 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4675;LV3.105;7
LV3.105 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4675;LV3.105;7
LV3.105 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4676;LV3.105;7
LV3.105 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4676;LV3.105;7
LV3.105 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4677;LV3.105;7
LV3.105 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4677;LV3.105;7
LV3.105 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4678;LV3.105;7
LV3.105 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4678;LV3.105;7
LV3.105 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4679;LV3.105;7
LV3.105 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4679;LV3.105;7
LV3.105 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4680;LV3.105;7
LV3.105 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4681;LV3.105;7
LV3.105 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4681;LV3.105;7
LV3.105 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4682;LV3.105;7
LV3.105 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4682;LV3.105;7
LV3.105 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4683;LV3.105;7
LV3.105 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4683;LV3.105;7
LV3.105 Bus 30_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4683;LV3.105;7
LV3.105 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4684;LV3.105;7
LV3.105 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4685;LV3.105;7
LV3.105 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4685;LV3.105;7
LV3.105 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4686;LV3.105;7
LV3.105 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4686;LV3.105;7
LV3.105 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4687;LV3.105;7
LV3.105 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4687;LV3.105;7
LV3.105 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4688;LV3.105;7
LV3.105 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4689;LV3.105;7
LV3.105 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4689;LV3.105;7
LV3.105 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4690;LV3.105;7
LV3.105 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4690;LV3.105;7
LV3.105 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4691;LV3.105;7
LV3.105 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4691;LV3.105;7
LV3.105 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4692;LV3.105;7
LV3.105 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4692;LV3.105;7
LV3.105 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4693;LV3.105;7
LV3.105 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4693;LV3.105;7
LV3.105 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4694;LV3.105;7
LV3.105 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4694;LV3.105;7
LV3.105 Bus 42_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4694;LV3.105;7
LV3.105 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4695;LV3.105;7
LV3.105 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4695;LV3.105;7
LV3.106 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4696;LV3.106;7
LV3.106 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4696;LV3.106;7
MV1.101 Bus 82_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5642;LV3.106;5
LV3.106 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4697;LV3.106;7
LV3.106 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4697;LV3.106;7
LV3.106 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4698;LV3.106;7
LV3.106 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4698;LV3.106;7
LV3.106 Bus 61_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4698;LV3.106;7
LV3.106 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4699;LV3.106;7
LV3.106 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4699;LV3.106;7
LV3.106 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4700;LV3.106;7
LV3.106 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4700;LV3.106;7
LV3.106 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4701;LV3.106;7
LV3.106 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4701;LV3.106;7
LV3.106 Bus 115_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4702;LV3.106;7
LV3.106 Bus 115_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4702;LV3.106;7
LV3.106 Bus 126_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4703;LV3.106;7
LV3.106 Bus 126_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4703;LV3.106;7
LV3.106 Bus 126_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4703;LV3.106;7
LV3.106 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4704;LV3.106;7
LV3.106 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4705;LV3.106;7
LV3.106 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4705;LV3.106;7
LV3.106 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4706;LV3.106;7
LV3.106 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4706;LV3.106;7
LV3.106 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4707;LV3.106;7
LV3.106 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4707;LV3.106;7
LV3.106 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4708;LV3.106;7
LV3.106 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4709;LV3.106;7
LV3.106 Bus 47_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4710;LV3.106;7
LV3.106 Bus 47_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4710;LV3.106;7
LV3.106 Bus 48_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4711;LV3.106;7
LV3.106 Bus 48_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4711;LV3.106;7
LV3.106 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4712;LV3.106;7
LV3.106 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4712;LV3.106;7
LV3.106 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4713;LV3.106;7
LV3.106 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4714;LV3.106;7
LV3.106 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4714;LV3.106;7
LV3.106 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4715;LV3.106;7
LV3.106 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4715;LV3.106;7
LV3.106 Bus 54_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4716;LV3.106;7
LV3.106 Bus 54_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4716;LV3.106;7
LV3.106 Bus 54_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4716;LV3.106;7
LV3.106 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4717;LV3.106;7
LV3.106 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4717;LV3.106;7
LV3.106 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4718;LV3.106;7
LV3.106 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4718;LV3.106;7
LV3.106 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4719;LV3.106;7
LV3.106 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4719;LV3.106;7
LV3.106 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4720;LV3.106;7
LV3.106 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4720;LV3.106;7
LV3.106 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4721;LV3.106;7
LV3.106 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4721;LV3.106;7
LV3.106 Bus 60_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4722;LV3.106;7
LV3.106 Bus 60_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4722;LV3.106;7
LV3.106 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4723;LV3.106;7
LV3.106 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4723;LV3.106;7
LV3.106 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4724;LV3.106;7
LV3.106 Bus 64_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4725;LV3.106;7
LV3.106 Bus 64_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4725;LV3.106;7
LV3.106 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4726;LV3.106;7
LV3.106 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4726;LV3.106;7
LV3.106 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4727;LV3.106;7
LV3.106 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4727;LV3.106;7
LV3.106 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4728;LV3.106;7
LV3.106 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4728;LV3.106;7
LV3.106 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4729;LV3.106;7
LV3.106 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4729;LV3.106;7
LV3.106 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4730;LV3.106;7
LV3.106 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4730;LV3.106;7
LV3.106 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4731;LV3.106;7
LV3.106 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4732;LV3.106;7
LV3.106 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4732;LV3.106;7
LV3.106 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4733;LV3.106;7
LV3.106 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4733;LV3.106;7
LV3.106 Bus 76_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4734;LV3.106;7
LV3.106 Bus 76_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4734;LV3.106;7
LV3.106 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4735;LV3.106;7
LV3.106 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4735;LV3.106;7
LV3.106 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4736;LV3.106;7
LV3.106 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4736;LV3.106;7
LV3.106 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4737;LV3.106;7
LV3.106 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4737;LV3.106;7
LV3.106 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4738;LV3.106;7
LV3.106 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4738;LV3.106;7
LV3.106 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4739;LV3.106;7
LV3.106 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4739;LV3.106;7
LV3.106 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4740;LV3.106;7
LV3.106 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4740;LV3.106;7
LV3.106 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4741;LV3.106;7
LV3.106 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4741;LV3.106;7
LV3.106 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4742;LV3.106;7
LV3.106 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4742;LV3.106;7
LV3.106 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4743;LV3.106;7
LV3.106 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4744;LV3.106;7
LV3.106 Bus 87_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4744;LV3.106;7
LV3.106 Bus 87_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4744;LV3.106;7
LV3.106 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4745;LV3.106;7
LV3.106 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4746;LV3.106;7
LV3.106 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4746;LV3.106;7
LV3.106 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4747;LV3.106;7
LV3.106 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4747;LV3.106;7
LV3.106 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4748;LV3.106;7
LV3.106 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4748;LV3.106;7
LV3.106 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4749;LV3.106;7
LV3.106 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4749;LV3.106;7
LV3.106 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4750;LV3.106;7
LV3.106 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4750;LV3.106;7
LV3.106 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4751;LV3.106;7
LV3.106 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4752;LV3.106;7
LV3.106 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4752;LV3.106;7
LV3.106 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4753;LV3.106;7
LV3.106 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4753;LV3.106;7
LV3.106 Bus 98_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4754;LV3.106;7
LV3.106 Bus 98_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4754;LV3.106;7
LV3.106 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4755;LV3.106;7
LV3.106 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4755;LV3.106;7
LV3.106 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4756;LV3.106;7
LV3.106 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4757;LV3.106;7
LV3.106 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4757;LV3.106;7
LV3.106 Bus 101_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4757;LV3.106;7
LV3.106 Bus 101_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4757;LV3.106;7
LV3.106 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4758;LV3.106;7
LV3.106 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4758;LV3.106;7
LV3.106 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4759;LV3.106;7
LV3.106 Bus 104_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4760;LV3.106;7
LV3.106 Bus 105_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4761;LV3.106;7
LV3.106 Bus 105_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4761;LV3.106;7
LV3.106 Bus 107_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4762;LV3.106;7
LV3.106 Bus 107_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4762;LV3.106;7
LV3.106 Bus 109_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4763;LV3.106;7
LV3.106 Bus 109_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4763;LV3.106;7
LV3.106 Bus 110_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4764;LV3.106;7
LV3.106 Bus 110_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4764;LV3.106;7
LV3.106 Bus 111_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4765;LV3.106;7
LV3.106 Bus 111_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4765;LV3.106;7
LV3.106 Bus 112_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4766;LV3.106;7
LV3.106 Bus 112_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4766;LV3.106;7
LV3.106 Bus 113_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4767;LV3.106;7
LV3.106 Bus 113_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4767;LV3.106;7
LV3.106 Bus 114_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4768;LV3.106;7
LV3.106 Bus 114_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4768;LV3.106;7
LV3.106 Bus 116_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4769;LV3.106;7
LV3.106 Bus 116_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4769;LV3.106;7
LV3.106 Bus 117_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4770;LV3.106;7
LV3.106 Bus 117_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4770;LV3.106;7
LV3.106 Bus 117_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4770;LV3.106;7
LV3.106 Bus 118_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4771;LV3.106;7
LV3.106 Bus 118_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4771;LV3.106;7
LV3.106 Bus 119_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4772;LV3.106;7
LV3.106 Bus 119_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4772;LV3.106;7
LV3.106 Bus 120_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4773;LV3.106;7
LV3.106 Bus 120_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4773;LV3.106;7
LV3.106 Bus 121_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4774;LV3.106;7
LV3.106 Bus 121_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4774;LV3.106;7
LV3.106 Bus 122_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4775;LV3.106;7
LV3.106 Bus 122_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4775;LV3.106;7
LV3.106 Bus 123_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4776;LV3.106;7
LV3.106 Bus 123_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4776;LV3.106;7
LV3.106 Bus 124_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4777;LV3.106;7
LV3.106 Bus 124_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4777;LV3.106;7
LV3.106 Bus 125_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4778;LV3.106;7
LV3.106 Bus 127_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4779;LV3.106;7
LV3.106 Bus 127_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4779;LV3.106;7
LV3.106 Bus 128_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4780;LV3.106;7
LV3.106 Bus 128_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4780;LV3.106;7
LV3.106 Bus 129_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4781;LV3.106;7
LV3.106 Bus 129_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4781;LV3.106;7
LV3.106 Bus 130_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4782;LV3.106;7
LV3.106 Bus 130_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4782;LV3.106;7
LV3.106 Bus 131_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4783;LV3.106;7
LV3.106 Bus 131_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4783;LV3.106;7
LV3.106 Bus 132_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4784;LV3.106;7
LV3.106 Bus 132_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4784;LV3.106;7
LV3.106 Bus 133_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4785;LV3.106;7
LV3.106 Bus 133_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4785;LV3.106;7
LV3.106 Bus 135_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4786;LV3.106;7
LV3.106 Bus 135_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4786;LV3.106;7
LV3.106 Bus 136_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4787;LV3.106;7
LV3.106 Bus 136_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4787;LV3.106;7
LV3.106 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4788;LV3.106;7
LV3.106 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4788;LV3.106;7
LV3.106 Bus 3_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4788;LV3.106;7
LV3.106 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4789;LV3.106;7
LV3.106 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4789;LV3.106;7
LV3.106 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4790;LV3.106;7
LV3.106 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4790;LV3.106;7
LV3.106 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4791;LV3.106;7
LV3.106 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4791;LV3.106;7
LV3.106 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4792;LV3.106;7
LV3.106 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4792;LV3.106;7
LV3.106 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4793;LV3.106;7
LV3.106 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4793;LV3.106;7
LV3.106 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4794;LV3.106;7
LV3.106 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4794;LV3.106;7
LV3.106 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4795;LV3.106;7
LV3.106 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4795;LV3.106;7
LV3.106 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4796;LV3.106;7
LV3.106 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4797;LV3.106;7
LV3.106 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4797;LV3.106;7
LV3.106 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4798;LV3.106;7
LV3.106 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4798;LV3.106;7
LV3.106 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4799;LV3.106;7
LV3.106 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4799;LV3.106;7
LV3.106 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4800;LV3.106;7
LV3.106 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4800;LV3.106;7
LV3.106 Bus 16_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4800;LV3.106;7
LV3.106 Bus 16_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4800;LV3.106;7
LV3.106 Bus 16_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4800;LV3.106;7
LV3.106 Bus 16_6;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4800;LV3.106;7
LV3.106 Bus 16_7;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4800;LV3.106;7
LV3.106 Bus 16_8;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4800;LV3.106;7
LV3.106 Bus 16_9;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4800;LV3.106;7
LV3.106 Bus 16_10;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4800;LV3.106;7
LV3.106 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4801;LV3.106;7
LV3.106 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4802;LV3.106;7
LV3.106 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4803;LV3.106;7
LV3.106 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4803;LV3.106;7
LV3.106 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4804;LV3.106;7
LV3.106 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4804;LV3.106;7
LV3.106 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4805;LV3.106;7
LV3.106 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4805;LV3.106;7
LV3.106 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4806;LV3.106;7
LV3.106 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4806;LV3.106;7
LV3.106 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4807;LV3.106;7
LV3.106 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4807;LV3.106;7
LV3.106 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4808;LV3.106;7
LV3.106 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4809;LV3.106;7
LV3.106 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4809;LV3.106;7
LV3.106 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4810;LV3.106;7
LV3.106 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4810;LV3.106;7
LV3.106 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4811;LV3.106;7
LV3.106 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4811;LV3.106;7
LV3.106 Bus 30_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4811;LV3.106;7
LV3.106 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4812;LV3.106;7
LV3.106 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4813;LV3.106;7
