id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV3.106 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4813;LV3.106;7
LV3.106 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4814;LV3.106;7
LV3.106 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4814;LV3.106;7
LV3.106 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4815;LV3.106;7
LV3.106 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4815;LV3.106;7
LV3.106 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4816;LV3.106;7
LV3.106 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4817;LV3.106;7
LV3.106 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4817;LV3.106;7
LV3.106 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4818;LV3.106;7
LV3.106 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4818;LV3.106;7
LV3.106 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4819;LV3.106;7
LV3.106 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4819;LV3.106;7
LV3.106 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4820;LV3.106;7
LV3.106 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4820;LV3.106;7
LV3.106 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4821;LV3.106;7
LV3.106 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4821;LV3.106;7
LV3.106 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4822;LV3.106;7
LV3.106 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4822;LV3.106;7
LV3.106 Bus 42_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4822;LV3.106;7
LV3.106 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4823;LV3.106;7
LV3.106 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4823;LV3.106;7
LV3.107 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4824;LV3.107;7
LV3.107 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4824;LV3.107;7
MV1.101 Bus 83_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5643;LV3.107;5
LV3.107 Bus 50_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4825;LV3.107;7
LV3.107 Bus 50_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4825;LV3.107;7
LV3.107 Bus 61_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4826;LV3.107;7
LV3.107 Bus 61_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4826;LV3.107;7
LV3.107 Bus 61_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4826;LV3.107;7
LV3.107 Bus 72_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4827;LV3.107;7
LV3.107 Bus 72_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4827;LV3.107;7
LV3.107 Bus 83_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4828;LV3.107;7
LV3.107 Bus 83_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4828;LV3.107;7
LV3.107 Bus 94_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4829;LV3.107;7
LV3.107 Bus 94_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4829;LV3.107;7
LV3.107 Bus 115_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4830;LV3.107;7
LV3.107 Bus 115_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4830;LV3.107;7
LV3.107 Bus 126_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4831;LV3.107;7
LV3.107 Bus 126_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4831;LV3.107;7
LV3.107 Bus 126_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4831;LV3.107;7
LV3.107 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4832;LV3.107;7
LV3.107 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4833;LV3.107;7
LV3.107 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4833;LV3.107;7
LV3.107 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4834;LV3.107;7
LV3.107 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4834;LV3.107;7
LV3.107 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4835;LV3.107;7
LV3.107 Bus 44_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4835;LV3.107;7
LV3.107 Bus 45_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4836;LV3.107;7
LV3.107 Bus 46_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4837;LV3.107;7
LV3.107 Bus 47_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4838;LV3.107;7
LV3.107 Bus 47_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4838;LV3.107;7
LV3.107 Bus 48_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4839;LV3.107;7
LV3.107 Bus 48_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4839;LV3.107;7
LV3.107 Bus 49_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4840;LV3.107;7
LV3.107 Bus 49_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4840;LV3.107;7
LV3.107 Bus 51_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4841;LV3.107;7
LV3.107 Bus 52_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4842;LV3.107;7
LV3.107 Bus 52_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4842;LV3.107;7
LV3.107 Bus 53_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4843;LV3.107;7
LV3.107 Bus 53_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4843;LV3.107;7
LV3.107 Bus 54_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4844;LV3.107;7
LV3.107 Bus 54_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4844;LV3.107;7
LV3.107 Bus 54_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4844;LV3.107;7
LV3.107 Bus 55_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4845;LV3.107;7
LV3.107 Bus 55_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4845;LV3.107;7
LV3.107 Bus 56_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4846;LV3.107;7
LV3.107 Bus 56_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4846;LV3.107;7
LV3.107 Bus 57_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4847;LV3.107;7
LV3.107 Bus 57_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4847;LV3.107;7
LV3.107 Bus 58_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4848;LV3.107;7
LV3.107 Bus 58_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4848;LV3.107;7
LV3.107 Bus 59_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4849;LV3.107;7
LV3.107 Bus 59_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4849;LV3.107;7
LV3.107 Bus 60_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4850;LV3.107;7
LV3.107 Bus 60_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4850;LV3.107;7
LV3.107 Bus 62_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4851;LV3.107;7
LV3.107 Bus 62_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4851;LV3.107;7
LV3.107 Bus 63_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4852;LV3.107;7
LV3.107 Bus 64_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4853;LV3.107;7
LV3.107 Bus 64_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4853;LV3.107;7
LV3.107 Bus 65_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4854;LV3.107;7
LV3.107 Bus 65_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4854;LV3.107;7
LV3.107 Bus 68_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4855;LV3.107;7
LV3.107 Bus 68_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4855;LV3.107;7
LV3.107 Bus 69_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4856;LV3.107;7
LV3.107 Bus 69_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4856;LV3.107;7
LV3.107 Bus 70_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4857;LV3.107;7
LV3.107 Bus 70_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4857;LV3.107;7
LV3.107 Bus 71_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4858;LV3.107;7
LV3.107 Bus 71_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4858;LV3.107;7
LV3.107 Bus 73_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4859;LV3.107;7
LV3.107 Bus 74_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4860;LV3.107;7
LV3.107 Bus 74_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4860;LV3.107;7
LV3.107 Bus 75_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4861;LV3.107;7
LV3.107 Bus 75_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4861;LV3.107;7
LV3.107 Bus 76_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4862;LV3.107;7
LV3.107 Bus 76_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4862;LV3.107;7
LV3.107 Bus 77_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4863;LV3.107;7
LV3.107 Bus 77_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4863;LV3.107;7
LV3.107 Bus 78_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4864;LV3.107;7
LV3.107 Bus 78_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4864;LV3.107;7
LV3.107 Bus 79_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4865;LV3.107;7
LV3.107 Bus 79_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4865;LV3.107;7
LV3.107 Bus 80_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4866;LV3.107;7
LV3.107 Bus 80_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4866;LV3.107;7
LV3.107 Bus 81_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4867;LV3.107;7
LV3.107 Bus 81_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4867;LV3.107;7
LV3.107 Bus 82_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4868;LV3.107;7
LV3.107 Bus 82_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4868;LV3.107;7
LV3.107 Bus 84_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4869;LV3.107;7
LV3.107 Bus 84_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4869;LV3.107;7
LV3.107 Bus 85_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4870;LV3.107;7
LV3.107 Bus 85_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4870;LV3.107;7
LV3.107 Bus 86_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4871;LV3.107;7
LV3.107 Bus 87_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4872;LV3.107;7
LV3.107 Bus 87_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4872;LV3.107;7
LV3.107 Bus 87_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4872;LV3.107;7
LV3.107 Bus 88_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4873;LV3.107;7
LV3.107 Bus 89_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4874;LV3.107;7
LV3.107 Bus 89_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4874;LV3.107;7
LV3.107 Bus 90_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4875;LV3.107;7
LV3.107 Bus 90_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4875;LV3.107;7
LV3.107 Bus 91_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4876;LV3.107;7
LV3.107 Bus 91_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4876;LV3.107;7
LV3.107 Bus 92_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4877;LV3.107;7
LV3.107 Bus 92_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4877;LV3.107;7
LV3.107 Bus 93_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4878;LV3.107;7
LV3.107 Bus 93_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4878;LV3.107;7
LV3.107 Bus 95_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4879;LV3.107;7
LV3.107 Bus 96_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4880;LV3.107;7
LV3.107 Bus 96_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4880;LV3.107;7
LV3.107 Bus 97_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4881;LV3.107;7
LV3.107 Bus 97_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4881;LV3.107;7
LV3.107 Bus 98_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4882;LV3.107;7
LV3.107 Bus 98_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4882;LV3.107;7
LV3.107 Bus 99_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4883;LV3.107;7
LV3.107 Bus 99_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4883;LV3.107;7
LV3.107 Bus 100_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4884;LV3.107;7
LV3.107 Bus 101_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4885;LV3.107;7
LV3.107 Bus 101_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4885;LV3.107;7
LV3.107 Bus 101_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4885;LV3.107;7
LV3.107 Bus 101_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4885;LV3.107;7
LV3.107 Bus 102_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4886;LV3.107;7
LV3.107 Bus 102_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4886;LV3.107;7
LV3.107 Bus 103_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4887;LV3.107;7
LV3.107 Bus 104_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4888;LV3.107;7
LV3.107 Bus 105_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4889;LV3.107;7
LV3.107 Bus 105_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4889;LV3.107;7
LV3.107 Bus 107_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4890;LV3.107;7
LV3.107 Bus 107_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4890;LV3.107;7
LV3.107 Bus 109_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4891;LV3.107;7
LV3.107 Bus 109_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4891;LV3.107;7
LV3.107 Bus 110_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4892;LV3.107;7
LV3.107 Bus 110_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4892;LV3.107;7
LV3.107 Bus 111_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4893;LV3.107;7
LV3.107 Bus 111_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4893;LV3.107;7
LV3.107 Bus 112_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4894;LV3.107;7
LV3.107 Bus 112_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4894;LV3.107;7
LV3.107 Bus 113_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4895;LV3.107;7
LV3.107 Bus 113_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4895;LV3.107;7
LV3.107 Bus 114_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4896;LV3.107;7
LV3.107 Bus 114_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4896;LV3.107;7
LV3.107 Bus 116_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4897;LV3.107;7
LV3.107 Bus 116_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4897;LV3.107;7
LV3.107 Bus 117_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4898;LV3.107;7
LV3.107 Bus 117_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4898;LV3.107;7
LV3.107 Bus 117_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4898;LV3.107;7
LV3.107 Bus 118_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4899;LV3.107;7
LV3.107 Bus 118_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4899;LV3.107;7
LV3.107 Bus 119_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4900;LV3.107;7
LV3.107 Bus 119_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4900;LV3.107;7
LV3.107 Bus 120_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4901;LV3.107;7
LV3.107 Bus 120_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4901;LV3.107;7
LV3.107 Bus 121_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4902;LV3.107;7
LV3.107 Bus 121_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4902;LV3.107;7
LV3.107 Bus 122_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4903;LV3.107;7
LV3.107 Bus 122_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4903;LV3.107;7
LV3.107 Bus 123_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4904;LV3.107;7
LV3.107 Bus 123_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4904;LV3.107;7
LV3.107 Bus 124_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4905;LV3.107;7
LV3.107 Bus 124_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4905;LV3.107;7
LV3.107 Bus 125_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4906;LV3.107;7
LV3.107 Bus 127_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4907;LV3.107;7
LV3.107 Bus 127_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4907;LV3.107;7
LV3.107 Bus 128_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4908;LV3.107;7
LV3.107 Bus 128_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4908;LV3.107;7
LV3.107 Bus 129_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4909;LV3.107;7
LV3.107 Bus 129_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4909;LV3.107;7
LV3.107 Bus 130_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4910;LV3.107;7
LV3.107 Bus 130_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4910;LV3.107;7
LV3.107 Bus 131_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4911;LV3.107;7
LV3.107 Bus 131_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4911;LV3.107;7
LV3.107 Bus 132_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4912;LV3.107;7
LV3.107 Bus 132_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4912;LV3.107;7
LV3.107 Bus 133_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4913;LV3.107;7
LV3.107 Bus 133_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4913;LV3.107;7
LV3.107 Bus 135_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4914;LV3.107;7
LV3.107 Bus 135_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4914;LV3.107;7
LV3.107 Bus 136_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4915;LV3.107;7
LV3.107 Bus 136_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4915;LV3.107;7
LV3.107 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4916;LV3.107;7
LV3.107 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4916;LV3.107;7
LV3.107 Bus 3_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4916;LV3.107;7
LV3.107 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4917;LV3.107;7
LV3.107 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4917;LV3.107;7
LV3.107 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4918;LV3.107;7
LV3.107 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4918;LV3.107;7
LV3.107 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4919;LV3.107;7
LV3.107 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4919;LV3.107;7
LV3.107 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4920;LV3.107;7
LV3.107 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4920;LV3.107;7
LV3.107 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4921;LV3.107;7
LV3.107 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4921;LV3.107;7
LV3.107 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4922;LV3.107;7
LV3.107 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4922;LV3.107;7
LV3.107 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4923;LV3.107;7
LV3.107 Bus 10_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4923;LV3.107;7
LV3.107 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4924;LV3.107;7
LV3.107 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4925;LV3.107;7
LV3.107 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4925;LV3.107;7
LV3.107 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4926;LV3.107;7
LV3.107 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4926;LV3.107;7
LV3.107 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4927;LV3.107;7
LV3.107 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4927;LV3.107;7
LV3.107 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4928;LV3.107;7
LV3.107 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4928;LV3.107;7
LV3.107 Bus 16_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4928;LV3.107;7
LV3.107 Bus 16_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4928;LV3.107;7
LV3.107 Bus 16_5;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4928;LV3.107;7
LV3.107 Bus 16_6;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4928;LV3.107;7
LV3.107 Bus 16_7;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4928;LV3.107;7
LV3.107 Bus 16_8;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4928;LV3.107;7
LV3.107 Bus 16_9;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4928;LV3.107;7
LV3.107 Bus 16_10;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4928;LV3.107;7
LV3.107 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4929;LV3.107;7
LV3.107 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4930;LV3.107;7
LV3.107 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4931;LV3.107;7
LV3.107 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4931;LV3.107;7
LV3.107 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4932;LV3.107;7
LV3.107 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4932;LV3.107;7
LV3.107 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4933;LV3.107;7
LV3.107 Bus 22_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4933;LV3.107;7
LV3.107 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4934;LV3.107;7
LV3.107 Bus 25_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4934;LV3.107;7
LV3.107 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4935;LV3.107;7
LV3.107 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4935;LV3.107;7
LV3.107 Bus 27_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4936;LV3.107;7
LV3.107 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4937;LV3.107;7
LV3.107 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4937;LV3.107;7
LV3.107 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4938;LV3.107;7
LV3.107 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4938;LV3.107;7
LV3.107 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4939;LV3.107;7
LV3.107 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4939;LV3.107;7
LV3.107 Bus 30_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4939;LV3.107;7
LV3.107 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4940;LV3.107;7
LV3.107 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4941;LV3.107;7
LV3.107 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4941;LV3.107;7
LV3.107 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4942;LV3.107;7
LV3.107 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4942;LV3.107;7
LV3.107 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4943;LV3.107;7
LV3.107 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4943;LV3.107;7
LV3.107 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4944;LV3.107;7
LV3.107 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4945;LV3.107;7
LV3.107 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4945;LV3.107;7
LV3.107 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4946;LV3.107;7
LV3.107 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4946;LV3.107;7
LV3.107 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4947;LV3.107;7
LV3.107 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4947;LV3.107;7
LV3.107 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4948;LV3.107;7
LV3.107 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4948;LV3.107;7
LV3.107 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4949;LV3.107;7
LV3.107 Bus 41_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4949;LV3.107;7
LV3.107 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4950;LV3.107;7
LV3.107 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4950;LV3.107;7
LV3.107 Bus 42_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4950;LV3.107;7
LV3.107 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4951;LV3.107;7
LV3.107 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4951;LV3.107;7
MV1.101 Bus 52_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5644;LV4.101;5
LV4.101 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4952;LV4.101;7
LV4.101 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4952;LV4.101;7
LV4.101 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4953;LV4.101;7
LV4.101 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4953;LV4.101;7
LV4.101 Bus 35_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4953;LV4.101;7
LV4.101 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4954;LV4.101;7
LV4.101 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4954;LV4.101;7
LV4.101 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4955;LV4.101;7
LV4.101 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4956;LV4.101;7
LV4.101 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4956;LV4.101;7
LV4.101 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4957;LV4.101;7
LV4.101 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4957;LV4.101;7
LV4.101 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4958;LV4.101;7
LV4.101 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4959;LV4.101;7
LV4.101 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4959;LV4.101;7
LV4.101 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4960;LV4.101;7
LV4.101 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4960;LV4.101;7
LV4.101 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4961;LV4.101;7
LV4.101 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4961;LV4.101;7
LV4.101 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4962;LV4.101;7
LV4.101 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4962;LV4.101;7
LV4.101 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4963;LV4.101;7
LV4.101 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4963;LV4.101;7
LV4.101 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4964;LV4.101;7
LV4.101 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4964;LV4.101;7
LV4.101 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4965;LV4.101;7
LV4.101 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4965;LV4.101;7
LV4.101 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4966;LV4.101;7
LV4.101 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4966;LV4.101;7
LV4.101 Bus 32_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4966;LV4.101;7
LV4.101 Bus 32_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4966;LV4.101;7
LV4.101 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4967;LV4.101;7
LV4.101 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4967;LV4.101;7
LV4.101 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4968;LV4.101;7
LV4.101 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4968;LV4.101;7
LV4.101 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4969;LV4.101;7
LV4.101 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4969;LV4.101;7
LV4.101 Bus 28_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4969;LV4.101;7
LV4.101 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4970;LV4.101;7
LV4.101 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4971;LV4.101;7
LV4.101 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4971;LV4.101;7
LV4.101 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4972;LV4.101;7
LV4.101 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4972;LV4.101;7
LV4.101 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4973;LV4.101;7
LV4.101 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4973;LV4.101;7
LV4.101 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4974;LV4.101;7
LV4.101 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4974;LV4.101;7
LV4.101 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4975;LV4.101;7
LV4.101 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4975;LV4.101;7
LV4.101 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4976;LV4.101;7
LV4.101 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4976;LV4.101;7
LV4.101 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4977;LV4.101;7
LV4.101 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4978;LV4.101;7
LV4.101 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4978;LV4.101;7
LV4.101 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4979;LV4.101;7
LV4.101 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4979;LV4.101;7
LV4.101 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4980;LV4.101;7
LV4.101 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4980;LV4.101;7
LV4.101 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4981;LV4.101;7
LV4.101 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4981;LV4.101;7
LV4.101 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4982;LV4.101;7
LV4.101 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4982;LV4.101;7
LV4.101 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4983;LV4.101;7
LV4.101 Bus 18_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4983;LV4.101;7
LV4.101 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4984;LV4.101;7
LV4.101 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4984;LV4.101;7
LV4.101 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4985;LV4.101;7
LV4.101 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4985;LV4.101;7
LV4.101 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4986;LV4.101;7
LV4.101 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4986;LV4.101;7
LV4.101 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4987;LV4.101;7
LV4.101 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4987;LV4.101;7
LV4.101 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4988;LV4.101;7
LV4.101 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4988;LV4.101;7
LV4.101 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4989;LV4.101;7
LV4.101 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4989;LV4.101;7
LV4.101 Bus 39_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4989;LV4.101;7
LV4.101 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4990;LV4.101;7
LV4.101 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4990;LV4.101;7
LV4.101 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4991;LV4.101;7
LV4.101 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4992;LV4.101;7
LV4.101 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4992;LV4.101;7
LV4.101 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4993;LV4.101;7
LV4.101 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4993;LV4.101;7
LV4.101 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4994;LV4.101;7
MV1.101 Bus 53_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5645;LV4.102;5
LV4.102 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4995;LV4.102;7
LV4.102 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4995;LV4.102;7
LV4.102 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4996;LV4.102;7
LV4.102 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4996;LV4.102;7
LV4.102 Bus 35_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4996;LV4.102;7
LV4.102 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4997;LV4.102;7
LV4.102 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4997;LV4.102;7
LV4.102 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4998;LV4.102;7
LV4.102 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4999;LV4.102;7
LV4.102 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_4999;LV4.102;7
LV4.102 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5000;LV4.102;7
LV4.102 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5000;LV4.102;7
LV4.102 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5001;LV4.102;7
LV4.102 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5002;LV4.102;7
LV4.102 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5002;LV4.102;7
LV4.102 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5003;LV4.102;7
LV4.102 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5003;LV4.102;7
LV4.102 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5004;LV4.102;7
LV4.102 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5004;LV4.102;7
LV4.102 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5005;LV4.102;7
LV4.102 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5005;LV4.102;7
LV4.102 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5006;LV4.102;7
LV4.102 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5006;LV4.102;7
LV4.102 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5007;LV4.102;7
LV4.102 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5007;LV4.102;7
LV4.102 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5008;LV4.102;7
LV4.102 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5008;LV4.102;7
LV4.102 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5009;LV4.102;7
LV4.102 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5009;LV4.102;7
LV4.102 Bus 32_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5009;LV4.102;7
LV4.102 Bus 32_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5009;LV4.102;7
LV4.102 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5010;LV4.102;7
LV4.102 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5010;LV4.102;7
LV4.102 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5011;LV4.102;7
LV4.102 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5011;LV4.102;7
LV4.102 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5012;LV4.102;7
LV4.102 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5012;LV4.102;7
LV4.102 Bus 28_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5012;LV4.102;7
LV4.102 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5013;LV4.102;7
LV4.102 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5014;LV4.102;7
LV4.102 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5014;LV4.102;7
LV4.102 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5015;LV4.102;7
LV4.102 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5015;LV4.102;7
LV4.102 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5016;LV4.102;7
LV4.102 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5016;LV4.102;7
LV4.102 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5017;LV4.102;7
LV4.102 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5017;LV4.102;7
LV4.102 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5018;LV4.102;7
LV4.102 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5018;LV4.102;7
LV4.102 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5019;LV4.102;7
LV4.102 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5019;LV4.102;7
LV4.102 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5020;LV4.102;7
LV4.102 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5021;LV4.102;7
LV4.102 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5021;LV4.102;7
LV4.102 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5022;LV4.102;7
LV4.102 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5022;LV4.102;7
LV4.102 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5023;LV4.102;7
LV4.102 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5023;LV4.102;7
LV4.102 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5024;LV4.102;7
LV4.102 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5024;LV4.102;7
LV4.102 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5025;LV4.102;7
LV4.102 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5025;LV4.102;7
LV4.102 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5026;LV4.102;7
LV4.102 Bus 18_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5026;LV4.102;7
LV4.102 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5027;LV4.102;7
LV4.102 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5027;LV4.102;7
LV4.102 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5028;LV4.102;7
LV4.102 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5028;LV4.102;7
LV4.102 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5029;LV4.102;7
LV4.102 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5029;LV4.102;7
LV4.102 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5030;LV4.102;7
LV4.102 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5030;LV4.102;7
LV4.102 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5031;LV4.102;7
LV4.102 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5031;LV4.102;7
LV4.102 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5032;LV4.102;7
LV4.102 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5032;LV4.102;7
LV4.102 Bus 39_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5032;LV4.102;7
LV4.102 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5033;LV4.102;7
LV4.102 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5033;LV4.102;7
LV4.102 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5034;LV4.102;7
LV4.102 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5035;LV4.102;7
LV4.102 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5035;LV4.102;7
LV4.102 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5036;LV4.102;7
LV4.102 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5036;LV4.102;7
LV4.102 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5037;LV4.102;7
MV1.101 Bus 54_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5646;LV4.103;5
LV4.103 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5038;LV4.103;7
LV4.103 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5038;LV4.103;7
LV4.103 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5039;LV4.103;7
LV4.103 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5039;LV4.103;7
LV4.103 Bus 35_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5039;LV4.103;7
LV4.103 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5040;LV4.103;7
LV4.103 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5040;LV4.103;7
LV4.103 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5041;LV4.103;7
LV4.103 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5042;LV4.103;7
LV4.103 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5042;LV4.103;7
LV4.103 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5043;LV4.103;7
LV4.103 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5043;LV4.103;7
LV4.103 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5044;LV4.103;7
LV4.103 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5045;LV4.103;7
LV4.103 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5045;LV4.103;7
LV4.103 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5046;LV4.103;7
LV4.103 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5046;LV4.103;7
LV4.103 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5047;LV4.103;7
LV4.103 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5047;LV4.103;7
LV4.103 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5048;LV4.103;7
LV4.103 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5048;LV4.103;7
LV4.103 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5049;LV4.103;7
LV4.103 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5049;LV4.103;7
LV4.103 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5050;LV4.103;7
LV4.103 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5050;LV4.103;7
LV4.103 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5051;LV4.103;7
LV4.103 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5051;LV4.103;7
LV4.103 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5052;LV4.103;7
LV4.103 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5052;LV4.103;7
LV4.103 Bus 32_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5052;LV4.103;7
LV4.103 Bus 32_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5052;LV4.103;7
LV4.103 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5053;LV4.103;7
LV4.103 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5053;LV4.103;7
LV4.103 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5054;LV4.103;7
LV4.103 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5054;LV4.103;7
LV4.103 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5055;LV4.103;7
LV4.103 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5055;LV4.103;7
LV4.103 Bus 28_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5055;LV4.103;7
LV4.103 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5056;LV4.103;7
LV4.103 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5057;LV4.103;7
LV4.103 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5057;LV4.103;7
LV4.103 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5058;LV4.103;7
LV4.103 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5058;LV4.103;7
LV4.103 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5059;LV4.103;7
LV4.103 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5059;LV4.103;7
LV4.103 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5060;LV4.103;7
LV4.103 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5060;LV4.103;7
LV4.103 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5061;LV4.103;7
LV4.103 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5061;LV4.103;7
LV4.103 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5062;LV4.103;7
LV4.103 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5062;LV4.103;7
LV4.103 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5063;LV4.103;7
LV4.103 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5064;LV4.103;7
LV4.103 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5064;LV4.103;7
LV4.103 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5065;LV4.103;7
LV4.103 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5065;LV4.103;7
LV4.103 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5066;LV4.103;7
LV4.103 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5066;LV4.103;7
LV4.103 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5067;LV4.103;7
LV4.103 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5067;LV4.103;7
LV4.103 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5068;LV4.103;7
LV4.103 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5068;LV4.103;7
LV4.103 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5069;LV4.103;7
LV4.103 Bus 18_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5069;LV4.103;7
LV4.103 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5070;LV4.103;7
LV4.103 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5070;LV4.103;7
LV4.103 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5071;LV4.103;7
LV4.103 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5071;LV4.103;7
LV4.103 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5072;LV4.103;7
LV4.103 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5072;LV4.103;7
LV4.103 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5073;LV4.103;7
LV4.103 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5073;LV4.103;7
LV4.103 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5074;LV4.103;7
LV4.103 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5074;LV4.103;7
LV4.103 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5075;LV4.103;7
LV4.103 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5075;LV4.103;7
LV4.103 Bus 39_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5075;LV4.103;7
LV4.103 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5076;LV4.103;7
LV4.103 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5076;LV4.103;7
LV4.103 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5077;LV4.103;7
LV4.103 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5078;LV4.103;7
LV4.103 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5078;LV4.103;7
LV4.103 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5079;LV4.103;7
LV4.103 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5079;LV4.103;7
LV4.103 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5080;LV4.103;7
MV1.101 Bus 55_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5647;LV4.104;5
LV4.104 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5081;LV4.104;7
LV4.104 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5081;LV4.104;7
LV4.104 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5082;LV4.104;7
LV4.104 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5082;LV4.104;7
LV4.104 Bus 35_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5082;LV4.104;7
LV4.104 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5083;LV4.104;7
LV4.104 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5083;LV4.104;7
LV4.104 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5084;LV4.104;7
LV4.104 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5085;LV4.104;7
LV4.104 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5085;LV4.104;7
LV4.104 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5086;LV4.104;7
LV4.104 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5086;LV4.104;7
LV4.104 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5087;LV4.104;7
LV4.104 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5088;LV4.104;7
LV4.104 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5088;LV4.104;7
LV4.104 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5089;LV4.104;7
LV4.104 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5089;LV4.104;7
LV4.104 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5090;LV4.104;7
LV4.104 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5090;LV4.104;7
LV4.104 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5091;LV4.104;7
LV4.104 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5091;LV4.104;7
LV4.104 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5092;LV4.104;7
LV4.104 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5092;LV4.104;7
LV4.104 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5093;LV4.104;7
LV4.104 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5093;LV4.104;7
LV4.104 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5094;LV4.104;7
LV4.104 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5094;LV4.104;7
LV4.104 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5095;LV4.104;7
LV4.104 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5095;LV4.104;7
LV4.104 Bus 32_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5095;LV4.104;7
LV4.104 Bus 32_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5095;LV4.104;7
LV4.104 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5096;LV4.104;7
LV4.104 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5096;LV4.104;7
LV4.104 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5097;LV4.104;7
LV4.104 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5097;LV4.104;7
LV4.104 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5098;LV4.104;7
LV4.104 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5098;LV4.104;7
LV4.104 Bus 28_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5098;LV4.104;7
LV4.104 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5099;LV4.104;7
LV4.104 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5100;LV4.104;7
LV4.104 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5100;LV4.104;7
LV4.104 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5101;LV4.104;7
LV4.104 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5101;LV4.104;7
LV4.104 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5102;LV4.104;7
LV4.104 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5102;LV4.104;7
LV4.104 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5103;LV4.104;7
LV4.104 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5103;LV4.104;7
LV4.104 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5104;LV4.104;7
LV4.104 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5104;LV4.104;7
LV4.104 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5105;LV4.104;7
LV4.104 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5105;LV4.104;7
LV4.104 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5106;LV4.104;7
LV4.104 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5107;LV4.104;7
LV4.104 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5107;LV4.104;7
LV4.104 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5108;LV4.104;7
LV4.104 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5108;LV4.104;7
LV4.104 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5109;LV4.104;7
LV4.104 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5109;LV4.104;7
LV4.104 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5110;LV4.104;7
LV4.104 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5110;LV4.104;7
LV4.104 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5111;LV4.104;7
LV4.104 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5111;LV4.104;7
LV4.104 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5112;LV4.104;7
LV4.104 Bus 18_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5112;LV4.104;7
LV4.104 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5113;LV4.104;7
LV4.104 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5113;LV4.104;7
LV4.104 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5114;LV4.104;7
LV4.104 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5114;LV4.104;7
LV4.104 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5115;LV4.104;7
LV4.104 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5115;LV4.104;7
LV4.104 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5116;LV4.104;7
LV4.104 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5116;LV4.104;7
LV4.104 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5117;LV4.104;7
LV4.104 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5117;LV4.104;7
LV4.104 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5118;LV4.104;7
LV4.104 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5118;LV4.104;7
LV4.104 Bus 39_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5118;LV4.104;7
LV4.104 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5119;LV4.104;7
LV4.104 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5119;LV4.104;7
LV4.104 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5120;LV4.104;7
LV4.104 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5121;LV4.104;7
LV4.104 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5121;LV4.104;7
LV4.104 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5122;LV4.104;7
LV4.104 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5122;LV4.104;7
LV4.104 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5123;LV4.104;7
MV1.101 Bus 56_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5648;LV4.105;5
LV4.105 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5124;LV4.105;7
LV4.105 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5124;LV4.105;7
LV4.105 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5125;LV4.105;7
LV4.105 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5125;LV4.105;7
LV4.105 Bus 35_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5125;LV4.105;7
LV4.105 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5126;LV4.105;7
LV4.105 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5126;LV4.105;7
LV4.105 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5127;LV4.105;7
LV4.105 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5128;LV4.105;7
LV4.105 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5128;LV4.105;7
LV4.105 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5129;LV4.105;7
LV4.105 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5129;LV4.105;7
LV4.105 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5130;LV4.105;7
LV4.105 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5131;LV4.105;7
LV4.105 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5131;LV4.105;7
LV4.105 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5132;LV4.105;7
LV4.105 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5132;LV4.105;7
LV4.105 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5133;LV4.105;7
