id;type;vmSetp;vaSetp;vmR;vmMin;vmMax;substation;coordID;subnet;voltLvl
LV4.105 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5133;LV4.105;7
LV4.105 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5134;LV4.105;7
LV4.105 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5134;LV4.105;7
LV4.105 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5135;LV4.105;7
LV4.105 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5135;LV4.105;7
LV4.105 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5136;LV4.105;7
LV4.105 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5136;LV4.105;7
LV4.105 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5137;LV4.105;7
LV4.105 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5137;LV4.105;7
LV4.105 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5138;LV4.105;7
LV4.105 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5138;LV4.105;7
LV4.105 Bus 32_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5138;LV4.105;7
LV4.105 Bus 32_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5138;LV4.105;7
LV4.105 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5139;LV4.105;7
LV4.105 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5139;LV4.105;7
LV4.105 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5140;LV4.105;7
LV4.105 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5140;LV4.105;7
LV4.105 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5141;LV4.105;7
LV4.105 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5141;LV4.105;7
LV4.105 Bus 28_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5141;LV4.105;7
LV4.105 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5142;LV4.105;7
LV4.105 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5143;LV4.105;7
LV4.105 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5143;LV4.105;7
LV4.105 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5144;LV4.105;7
LV4.105 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5144;LV4.105;7
LV4.105 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5145;LV4.105;7
LV4.105 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5145;LV4.105;7
LV4.105 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5146;LV4.105;7
LV4.105 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5146;LV4.105;7
LV4.105 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5147;LV4.105;7
LV4.105 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5147;LV4.105;7
LV4.105 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5148;LV4.105;7
LV4.105 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5148;LV4.105;7
LV4.105 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5149;LV4.105;7
LV4.105 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5150;LV4.105;7
LV4.105 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5150;LV4.105;7
LV4.105 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5151;LV4.105;7
LV4.105 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5151;LV4.105;7
LV4.105 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5152;LV4.105;7
LV4.105 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5152;LV4.105;7
LV4.105 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5153;LV4.105;7
LV4.105 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5153;LV4.105;7
LV4.105 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5154;LV4.105;7
LV4.105 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5154;LV4.105;7
LV4.105 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5155;LV4.105;7
LV4.105 Bus 18_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5155;LV4.105;7
LV4.105 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5156;LV4.105;7
LV4.105 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5156;LV4.105;7
LV4.105 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5157;LV4.105;7
LV4.105 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5157;LV4.105;7
LV4.105 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5158;LV4.105;7
LV4.105 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5158;LV4.105;7
LV4.105 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5159;LV4.105;7
LV4.105 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5159;LV4.105;7
LV4.105 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5160;LV4.105;7
LV4.105 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5160;LV4.105;7
LV4.105 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5161;LV4.105;7
LV4.105 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5161;LV4.105;7
LV4.105 Bus 39_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5161;LV4.105;7
LV4.105 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5162;LV4.105;7
LV4.105 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5162;LV4.105;7
LV4.105 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5163;LV4.105;7
LV4.105 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5164;LV4.105;7
LV4.105 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5164;LV4.105;7
LV4.105 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5165;LV4.105;7
LV4.105 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5165;LV4.105;7
LV4.105 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5166;LV4.105;7
MV1.101 Bus 60_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5649;LV4.106;5
LV4.106 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5167;LV4.106;7
LV4.106 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5167;LV4.106;7
LV4.106 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5168;LV4.106;7
LV4.106 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5168;LV4.106;7
LV4.106 Bus 35_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5168;LV4.106;7
LV4.106 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5169;LV4.106;7
LV4.106 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5169;LV4.106;7
LV4.106 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5170;LV4.106;7
LV4.106 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5171;LV4.106;7
LV4.106 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5171;LV4.106;7
LV4.106 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5172;LV4.106;7
LV4.106 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5172;LV4.106;7
LV4.106 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5173;LV4.106;7
LV4.106 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5174;LV4.106;7
LV4.106 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5174;LV4.106;7
LV4.106 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5175;LV4.106;7
LV4.106 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5175;LV4.106;7
LV4.106 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5176;LV4.106;7
LV4.106 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5176;LV4.106;7
LV4.106 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5177;LV4.106;7
LV4.106 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5177;LV4.106;7
LV4.106 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5178;LV4.106;7
LV4.106 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5178;LV4.106;7
LV4.106 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5179;LV4.106;7
LV4.106 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5179;LV4.106;7
LV4.106 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5180;LV4.106;7
LV4.106 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5180;LV4.106;7
LV4.106 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5181;LV4.106;7
LV4.106 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5181;LV4.106;7
LV4.106 Bus 32_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5181;LV4.106;7
LV4.106 Bus 32_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5181;LV4.106;7
LV4.106 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5182;LV4.106;7
LV4.106 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5182;LV4.106;7
LV4.106 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5183;LV4.106;7
LV4.106 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5183;LV4.106;7
LV4.106 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5184;LV4.106;7
LV4.106 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5184;LV4.106;7
LV4.106 Bus 28_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5184;LV4.106;7
LV4.106 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5185;LV4.106;7
LV4.106 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5186;LV4.106;7
LV4.106 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5186;LV4.106;7
LV4.106 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5187;LV4.106;7
LV4.106 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5187;LV4.106;7
LV4.106 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5188;LV4.106;7
LV4.106 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5188;LV4.106;7
LV4.106 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5189;LV4.106;7
LV4.106 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5189;LV4.106;7
LV4.106 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5190;LV4.106;7
LV4.106 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5190;LV4.106;7
LV4.106 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5191;LV4.106;7
LV4.106 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5191;LV4.106;7
LV4.106 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5192;LV4.106;7
LV4.106 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5193;LV4.106;7
LV4.106 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5193;LV4.106;7
LV4.106 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5194;LV4.106;7
LV4.106 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5194;LV4.106;7
LV4.106 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5195;LV4.106;7
LV4.106 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5195;LV4.106;7
LV4.106 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5196;LV4.106;7
LV4.106 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5196;LV4.106;7
LV4.106 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5197;LV4.106;7
LV4.106 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5197;LV4.106;7
LV4.106 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5198;LV4.106;7
LV4.106 Bus 18_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5198;LV4.106;7
LV4.106 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5199;LV4.106;7
LV4.106 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5199;LV4.106;7
LV4.106 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5200;LV4.106;7
LV4.106 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5200;LV4.106;7
LV4.106 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5201;LV4.106;7
LV4.106 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5201;LV4.106;7
LV4.106 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5202;LV4.106;7
LV4.106 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5202;LV4.106;7
LV4.106 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5203;LV4.106;7
LV4.106 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5203;LV4.106;7
LV4.106 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5204;LV4.106;7
LV4.106 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5204;LV4.106;7
LV4.106 Bus 39_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5204;LV4.106;7
LV4.106 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5205;LV4.106;7
LV4.106 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5205;LV4.106;7
LV4.106 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5206;LV4.106;7
LV4.106 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5207;LV4.106;7
LV4.106 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5207;LV4.106;7
LV4.106 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5208;LV4.106;7
LV4.106 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5208;LV4.106;7
LV4.106 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5209;LV4.106;7
MV1.101 Bus 61_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5650;LV4.107;5
LV4.107 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5210;LV4.107;7
LV4.107 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5210;LV4.107;7
LV4.107 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5211;LV4.107;7
LV4.107 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5211;LV4.107;7
LV4.107 Bus 35_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5211;LV4.107;7
LV4.107 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5212;LV4.107;7
LV4.107 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5212;LV4.107;7
LV4.107 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5213;LV4.107;7
LV4.107 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5214;LV4.107;7
LV4.107 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5214;LV4.107;7
LV4.107 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5215;LV4.107;7
LV4.107 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5215;LV4.107;7
LV4.107 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5216;LV4.107;7
LV4.107 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5217;LV4.107;7
LV4.107 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5217;LV4.107;7
LV4.107 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5218;LV4.107;7
LV4.107 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5218;LV4.107;7
LV4.107 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5219;LV4.107;7
LV4.107 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5219;LV4.107;7
LV4.107 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5220;LV4.107;7
LV4.107 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5220;LV4.107;7
LV4.107 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5221;LV4.107;7
LV4.107 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5221;LV4.107;7
LV4.107 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5222;LV4.107;7
LV4.107 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5222;LV4.107;7
LV4.107 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5223;LV4.107;7
LV4.107 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5223;LV4.107;7
LV4.107 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5224;LV4.107;7
LV4.107 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5224;LV4.107;7
LV4.107 Bus 32_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5224;LV4.107;7
LV4.107 Bus 32_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5224;LV4.107;7
LV4.107 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5225;LV4.107;7
LV4.107 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5225;LV4.107;7
LV4.107 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5226;LV4.107;7
LV4.107 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5226;LV4.107;7
LV4.107 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5227;LV4.107;7
LV4.107 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5227;LV4.107;7
LV4.107 Bus 28_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5227;LV4.107;7
LV4.107 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5228;LV4.107;7
LV4.107 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5229;LV4.107;7
LV4.107 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5229;LV4.107;7
LV4.107 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5230;LV4.107;7
LV4.107 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5230;LV4.107;7
LV4.107 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5231;LV4.107;7
LV4.107 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5231;LV4.107;7
LV4.107 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5232;LV4.107;7
LV4.107 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5232;LV4.107;7
LV4.107 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5233;LV4.107;7
LV4.107 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5233;LV4.107;7
LV4.107 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5234;LV4.107;7
LV4.107 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5234;LV4.107;7
LV4.107 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5235;LV4.107;7
LV4.107 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5236;LV4.107;7
LV4.107 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5236;LV4.107;7
LV4.107 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5237;LV4.107;7
LV4.107 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5237;LV4.107;7
LV4.107 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5238;LV4.107;7
LV4.107 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5238;LV4.107;7
LV4.107 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5239;LV4.107;7
LV4.107 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5239;LV4.107;7
LV4.107 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5240;LV4.107;7
LV4.107 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5240;LV4.107;7
LV4.107 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5241;LV4.107;7
LV4.107 Bus 18_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5241;LV4.107;7
LV4.107 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5242;LV4.107;7
LV4.107 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5242;LV4.107;7
LV4.107 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5243;LV4.107;7
LV4.107 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5243;LV4.107;7
LV4.107 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5244;LV4.107;7
LV4.107 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5244;LV4.107;7
LV4.107 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5245;LV4.107;7
LV4.107 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5245;LV4.107;7
LV4.107 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5246;LV4.107;7
LV4.107 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5246;LV4.107;7
LV4.107 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5247;LV4.107;7
LV4.107 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5247;LV4.107;7
LV4.107 Bus 39_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5247;LV4.107;7
LV4.107 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5248;LV4.107;7
LV4.107 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5248;LV4.107;7
LV4.107 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5249;LV4.107;7
LV4.107 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5250;LV4.107;7
LV4.107 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5250;LV4.107;7
LV4.107 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5251;LV4.107;7
LV4.107 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5251;LV4.107;7
LV4.107 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5252;LV4.107;7
MV1.101 Bus 65_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5651;LV4.108;5
LV4.108 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5253;LV4.108;7
LV4.108 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5253;LV4.108;7
LV4.108 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5254;LV4.108;7
LV4.108 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5254;LV4.108;7
LV4.108 Bus 35_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5254;LV4.108;7
LV4.108 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5255;LV4.108;7
LV4.108 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5255;LV4.108;7
LV4.108 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5256;LV4.108;7
LV4.108 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5257;LV4.108;7
LV4.108 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5257;LV4.108;7
LV4.108 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5258;LV4.108;7
LV4.108 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5258;LV4.108;7
LV4.108 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5259;LV4.108;7
LV4.108 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5260;LV4.108;7
LV4.108 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5260;LV4.108;7
LV4.108 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5261;LV4.108;7
LV4.108 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5261;LV4.108;7
LV4.108 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5262;LV4.108;7
LV4.108 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5262;LV4.108;7
LV4.108 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5263;LV4.108;7
LV4.108 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5263;LV4.108;7
LV4.108 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5264;LV4.108;7
LV4.108 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5264;LV4.108;7
LV4.108 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5265;LV4.108;7
LV4.108 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5265;LV4.108;7
LV4.108 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5266;LV4.108;7
LV4.108 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5266;LV4.108;7
LV4.108 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5267;LV4.108;7
LV4.108 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5267;LV4.108;7
LV4.108 Bus 32_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5267;LV4.108;7
LV4.108 Bus 32_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5267;LV4.108;7
LV4.108 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5268;LV4.108;7
LV4.108 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5268;LV4.108;7
LV4.108 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5269;LV4.108;7
LV4.108 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5269;LV4.108;7
LV4.108 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5270;LV4.108;7
LV4.108 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5270;LV4.108;7
LV4.108 Bus 28_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5270;LV4.108;7
LV4.108 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5271;LV4.108;7
LV4.108 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5272;LV4.108;7
LV4.108 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5272;LV4.108;7
LV4.108 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5273;LV4.108;7
LV4.108 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5273;LV4.108;7
LV4.108 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5274;LV4.108;7
LV4.108 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5274;LV4.108;7
LV4.108 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5275;LV4.108;7
LV4.108 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5275;LV4.108;7
LV4.108 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5276;LV4.108;7
LV4.108 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5276;LV4.108;7
LV4.108 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5277;LV4.108;7
LV4.108 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5277;LV4.108;7
LV4.108 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5278;LV4.108;7
LV4.108 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5279;LV4.108;7
LV4.108 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5279;LV4.108;7
LV4.108 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5280;LV4.108;7
LV4.108 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5280;LV4.108;7
LV4.108 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5281;LV4.108;7
LV4.108 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5281;LV4.108;7
LV4.108 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5282;LV4.108;7
LV4.108 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5282;LV4.108;7
LV4.108 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5283;LV4.108;7
LV4.108 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5283;LV4.108;7
LV4.108 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5284;LV4.108;7
LV4.108 Bus 18_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5284;LV4.108;7
LV4.108 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5285;LV4.108;7
LV4.108 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5285;LV4.108;7
LV4.108 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5286;LV4.108;7
LV4.108 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5286;LV4.108;7
LV4.108 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5287;LV4.108;7
LV4.108 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5287;LV4.108;7
LV4.108 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5288;LV4.108;7
LV4.108 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5288;LV4.108;7
LV4.108 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5289;LV4.108;7
LV4.108 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5289;LV4.108;7
LV4.108 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5290;LV4.108;7
LV4.108 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5290;LV4.108;7
LV4.108 Bus 39_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5290;LV4.108;7
LV4.108 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5291;LV4.108;7
LV4.108 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5291;LV4.108;7
LV4.108 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5292;LV4.108;7
LV4.108 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5293;LV4.108;7
LV4.108 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5293;LV4.108;7
LV4.108 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5294;LV4.108;7
LV4.108 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5294;LV4.108;7
LV4.108 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5295;LV4.108;7
MV1.101 Bus 66_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5652;LV4.109;5
LV4.109 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5296;LV4.109;7
LV4.109 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5296;LV4.109;7
LV4.109 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5297;LV4.109;7
LV4.109 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5297;LV4.109;7
LV4.109 Bus 35_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5297;LV4.109;7
LV4.109 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5298;LV4.109;7
LV4.109 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5298;LV4.109;7
LV4.109 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5299;LV4.109;7
LV4.109 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5300;LV4.109;7
LV4.109 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5300;LV4.109;7
LV4.109 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5301;LV4.109;7
LV4.109 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5301;LV4.109;7
LV4.109 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5302;LV4.109;7
LV4.109 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5303;LV4.109;7
LV4.109 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5303;LV4.109;7
LV4.109 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5304;LV4.109;7
LV4.109 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5304;LV4.109;7
LV4.109 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5305;LV4.109;7
LV4.109 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5305;LV4.109;7
LV4.109 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5306;LV4.109;7
LV4.109 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5306;LV4.109;7
LV4.109 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5307;LV4.109;7
LV4.109 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5307;LV4.109;7
LV4.109 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5308;LV4.109;7
LV4.109 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5308;LV4.109;7
LV4.109 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5309;LV4.109;7
LV4.109 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5309;LV4.109;7
LV4.109 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5310;LV4.109;7
LV4.109 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5310;LV4.109;7
LV4.109 Bus 32_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5310;LV4.109;7
LV4.109 Bus 32_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5310;LV4.109;7
LV4.109 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5311;LV4.109;7
LV4.109 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5311;LV4.109;7
LV4.109 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5312;LV4.109;7
LV4.109 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5312;LV4.109;7
LV4.109 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5313;LV4.109;7
LV4.109 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5313;LV4.109;7
LV4.109 Bus 28_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5313;LV4.109;7
LV4.109 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5314;LV4.109;7
LV4.109 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5315;LV4.109;7
LV4.109 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5315;LV4.109;7
LV4.109 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5316;LV4.109;7
LV4.109 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5316;LV4.109;7
LV4.109 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5317;LV4.109;7
LV4.109 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5317;LV4.109;7
LV4.109 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5318;LV4.109;7
LV4.109 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5318;LV4.109;7
LV4.109 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5319;LV4.109;7
LV4.109 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5319;LV4.109;7
LV4.109 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5320;LV4.109;7
LV4.109 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5320;LV4.109;7
LV4.109 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5321;LV4.109;7
LV4.109 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5322;LV4.109;7
LV4.109 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5322;LV4.109;7
LV4.109 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5323;LV4.109;7
LV4.109 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5323;LV4.109;7
LV4.109 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5324;LV4.109;7
LV4.109 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5324;LV4.109;7
LV4.109 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5325;LV4.109;7
LV4.109 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5325;LV4.109;7
LV4.109 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5326;LV4.109;7
LV4.109 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5326;LV4.109;7
LV4.109 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5327;LV4.109;7
LV4.109 Bus 18_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5327;LV4.109;7
LV4.109 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5328;LV4.109;7
LV4.109 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5328;LV4.109;7
LV4.109 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5329;LV4.109;7
LV4.109 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5329;LV4.109;7
LV4.109 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5330;LV4.109;7
LV4.109 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5330;LV4.109;7
LV4.109 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5331;LV4.109;7
LV4.109 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5331;LV4.109;7
LV4.109 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5332;LV4.109;7
LV4.109 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5332;LV4.109;7
LV4.109 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5333;LV4.109;7
LV4.109 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5333;LV4.109;7
LV4.109 Bus 39_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5333;LV4.109;7
LV4.109 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5334;LV4.109;7
LV4.109 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5334;LV4.109;7
LV4.109 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5335;LV4.109;7
LV4.109 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5336;LV4.109;7
LV4.109 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5336;LV4.109;7
LV4.109 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5337;LV4.109;7
LV4.109 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5337;LV4.109;7
LV4.109 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5338;LV4.109;7
MV1.101 Bus 73_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5653;LV4.110;5
LV4.110 Bus 1_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5339;LV4.110;7
LV4.110 Bus 1_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5339;LV4.110;7
LV4.110 Bus 35_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5340;LV4.110;7
LV4.110 Bus 35_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5340;LV4.110;7
LV4.110 Bus 35_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5340;LV4.110;7
LV4.110 Bus 14_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5341;LV4.110;7
LV4.110 Bus 14_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5341;LV4.110;7
LV4.110 Bus 22_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5342;LV4.110;7
LV4.110 Bus 4_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5343;LV4.110;7
LV4.110 Bus 4_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5343;LV4.110;7
LV4.110 Bus 16_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5344;LV4.110;7
LV4.110 Bus 16_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5344;LV4.110;7
LV4.110 Bus 25_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5345;LV4.110;7
LV4.110 Bus 26_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5346;LV4.110;7
LV4.110 Bus 26_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5346;LV4.110;7
LV4.110 Bus 9_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5347;LV4.110;7
LV4.110 Bus 9_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5347;LV4.110;7
LV4.110 Bus 21_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5348;LV4.110;7
LV4.110 Bus 21_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5348;LV4.110;7
LV4.110 Bus 29_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5349;LV4.110;7
LV4.110 Bus 29_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5349;LV4.110;7
LV4.110 Bus 12_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5350;LV4.110;7
LV4.110 Bus 12_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5350;LV4.110;7
LV4.110 Bus 23_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5351;LV4.110;7
LV4.110 Bus 23_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5351;LV4.110;7
LV4.110 Bus 31_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5352;LV4.110;7
LV4.110 Bus 31_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5352;LV4.110;7
LV4.110 Bus 32_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5353;LV4.110;7
LV4.110 Bus 32_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5353;LV4.110;7
LV4.110 Bus 32_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5353;LV4.110;7
LV4.110 Bus 32_4;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5353;LV4.110;7
LV4.110 Bus 33_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5354;LV4.110;7
LV4.110 Bus 33_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5354;LV4.110;7
LV4.110 Bus 17_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5355;LV4.110;7
LV4.110 Bus 17_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5355;LV4.110;7
LV4.110 Bus 28_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5356;LV4.110;7
LV4.110 Bus 28_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5356;LV4.110;7
LV4.110 Bus 28_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5356;LV4.110;7
LV4.110 Bus 2_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5357;LV4.110;7
LV4.110 Bus 3_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5358;LV4.110;7
LV4.110 Bus 3_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5358;LV4.110;7
LV4.110 Bus 5_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5359;LV4.110;7
LV4.110 Bus 5_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5359;LV4.110;7
LV4.110 Bus 6_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5360;LV4.110;7
LV4.110 Bus 6_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5360;LV4.110;7
LV4.110 Bus 7_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5361;LV4.110;7
LV4.110 Bus 7_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5361;LV4.110;7
LV4.110 Bus 24_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5362;LV4.110;7
LV4.110 Bus 24_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5362;LV4.110;7
LV4.110 Bus 34_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5363;LV4.110;7
LV4.110 Bus 34_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5363;LV4.110;7
LV4.110 Bus 10_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5364;LV4.110;7
LV4.110 Bus 11_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5365;LV4.110;7
LV4.110 Bus 11_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5365;LV4.110;7
LV4.110 Bus 13_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5366;LV4.110;7
LV4.110 Bus 13_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5366;LV4.110;7
LV4.110 Bus 15_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5367;LV4.110;7
LV4.110 Bus 15_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5367;LV4.110;7
LV4.110 Bus 30_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5368;LV4.110;7
LV4.110 Bus 30_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5368;LV4.110;7
LV4.110 Bus 8_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5369;LV4.110;7
LV4.110 Bus 8_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5369;LV4.110;7
LV4.110 Bus 18_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5370;LV4.110;7
LV4.110 Bus 18_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5370;LV4.110;7
LV4.110 Bus 19_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5371;LV4.110;7
LV4.110 Bus 19_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5371;LV4.110;7
LV4.110 Bus 20_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5372;LV4.110;7
LV4.110 Bus 20_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5372;LV4.110;7
LV4.110 Bus 36_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5373;LV4.110;7
LV4.110 Bus 36_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5373;LV4.110;7
LV4.110 Bus 37_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5374;LV4.110;7
LV4.110 Bus 37_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5374;LV4.110;7
LV4.110 Bus 38_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5375;LV4.110;7
LV4.110 Bus 38_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5375;LV4.110;7
LV4.110 Bus 39_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5376;LV4.110;7
LV4.110 Bus 39_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5376;LV4.110;7
LV4.110 Bus 39_3;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5376;LV4.110;7
LV4.110 Bus 40_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5377;LV4.110;7
LV4.110 Bus 40_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5377;LV4.110;7
LV4.110 Bus 41_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5378;LV4.110;7
LV4.110 Bus 42_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5379;LV4.110;7
LV4.110 Bus 42_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5379;LV4.110;7
LV4.110 Bus 43_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5380;LV4.110;7
LV4.110 Bus 43_2;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5380;LV4.110;7
LV4.110 Bus 44_1;auxiliary;NULL;NULL;0.4;0.9;1.1;NULL;coord_5381;LV4.110;7
HV1 Bus 17_1;auxiliary;NULL;NULL;110;0.9;1.1;HV1_MV1.101_Substation;coord_5387;MV1.101;3
MV1.101 busbar1.1_1;auxiliary;NULL;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
HV1 Bus 18_1;auxiliary;NULL;NULL;110;0.9;1.1;HV1_MV1.101_Substation;coord_5387;MV1.101;3
MV1.101 busbar1.2_1;auxiliary;NULL;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
MV1.101 busbar1.1_2;auxiliary;NULL;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
MV1.101 Bus 4_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5388;MV1.101_Feeder1;5
MV1.101 Bus 5_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5389;MV1.101_Feeder1;5
MV1.101 Bus 6_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5390;MV1.101_Feeder1;5
MV1.101 Bus 7_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5391;MV1.101_Feeder1;5
MV1.101 Bus 8_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5392;MV1.101_Feeder1;5
MV1.101 Bus 9_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5393;MV1.101_Feeder1;5
MV1.101 Bus 10_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5394;MV1.101_Feeder1;5
MV1.101 Bus 11_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5395;MV1.101_Feeder1;5
MV1.101 Bus 12_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5396;MV1.101_Feeder1;5
MV1.101 Bus 13_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5654;MV1.101_Feeder1;5
MV1.101 Bus 14_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5384;MV1.101_Feeder1;5
MV1.101 Bus 15_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5385;MV1.101_Feeder1;5
MV1.101 Bus 4_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5388;MV1.101_Feeder1;5
MV1.101 Bus 5_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5389;MV1.101_Feeder1;5
MV1.101 Bus 6_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5390;MV1.101_Feeder1;5
MV1.101 Bus 7_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5391;MV1.101_Feeder1;5
MV1.101 Bus 8_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5392;MV1.101_Feeder1;5
MV1.101 Bus 9_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5393;MV1.101_Feeder1;5
MV1.101 Bus 10_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5394;MV1.101_Feeder1;5
MV1.101 Bus 11_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5395;MV1.101_Feeder1;5
MV1.101 Bus 9_4;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5393;MV1.101_Feeder1;5
MV1.101 Bus 6_4;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5390;MV1.101_Feeder1;5
MV1.101 Bus 14_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5384;MV1.101_Feeder1;5
MV1.101 busbar1.1_3;auxiliary;NULL;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
MV1.101 Bus 16_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5397;MV1.101_Feeder2;5
MV1.101 Bus 17_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5398;MV1.101_Feeder2;5
MV1.101 Bus 18_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5399;MV1.101_Feeder2;5
MV1.101 Bus 19_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5400;MV1.101_Feeder2;5
MV1.101 Bus 20_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5401;MV1.101_Feeder2;5
MV1.101 Bus 21_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5402;MV1.101_Feeder2;5
MV1.101 Bus 22_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5403;MV1.101_Feeder2;5
MV1.101 Bus 23_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5404;MV1.101_Feeder2;5
MV1.101 Bus 24_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5405;MV1.101_Feeder2;5
MV1.101 Bus 16_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5397;MV1.101_Feeder2;5
MV1.101 Bus 17_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5398;MV1.101_Feeder2;5
MV1.101 Bus 18_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5399;MV1.101_Feeder2;5
MV1.101 Bus 19_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5400;MV1.101_Feeder2;5
MV1.101 Bus 20_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5401;MV1.101_Feeder2;5
MV1.101 Bus 21_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5402;MV1.101_Feeder2;5
MV1.101 Bus 22_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5403;MV1.101_Feeder2;5
MV1.101 Bus 23_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5404;MV1.101_Feeder2;5
MV1.101 busbar1.1_4;auxiliary;NULL;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
MV1.101 Bus 25_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5406;MV1.101_Feeder3;5
MV1.101 Bus 26_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5407;MV1.101_Feeder3;5
MV1.101 Bus 27_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5408;MV1.101_Feeder3;5
MV1.101 Bus 28_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5655;MV1.101_Feeder3;5
MV1.101 Bus 29_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5656;MV1.101_Feeder3;5
MV1.101 Bus 25_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5406;MV1.101_Feeder3;5
MV1.101 Bus 26_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5407;MV1.101_Feeder3;5
MV1.101 Bus 27_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5408;MV1.101_Feeder3;5
MV1.101 Bus 27_4;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5408;MV1.101_Feeder3;5
MV1.101 busbar1.1_5;auxiliary;NULL;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
MV1.101 Bus 30_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5409;MV1.101_Feeder4;5
MV1.101 Bus 31_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5410;MV1.101_Feeder4;5
MV1.101 Bus 32_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5411;MV1.101_Feeder4;5
MV1.101 Bus 33_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5412;MV1.101_Feeder4;5
MV1.101 Bus 34_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5413;MV1.101_Feeder4;5
MV1.101 Bus 35_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5414;MV1.101_Feeder4;5
MV1.101 Bus 36_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5415;MV1.101_Feeder4;5
MV1.101 Bus 37_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5416;MV1.101_Feeder4;5
MV1.101 Bus 38_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5417;MV1.101_Feeder4;5
MV1.101 Bus 39_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5418;MV1.101_Feeder4;5
MV1.101 Bus 30_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5409;MV1.101_Feeder4;5
MV1.101 Bus 31_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5410;MV1.101_Feeder4;5
MV1.101 Bus 32_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5411;MV1.101_Feeder4;5
MV1.101 Bus 33_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5412;MV1.101_Feeder4;5
MV1.101 Bus 34_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5413;MV1.101_Feeder4;5
MV1.101 Bus 35_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5414;MV1.101_Feeder4;5
MV1.101 Bus 36_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5415;MV1.101_Feeder4;5
MV1.101 Bus 37_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5416;MV1.101_Feeder4;5
MV1.101 Bus 38_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5417;MV1.101_Feeder4;5
MV1.101 busbar1.2_2;auxiliary;NULL;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
MV1.101 Bus 40_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5419;MV1.101_Feeder5;5
MV1.101 Bus 41_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5420;MV1.101_Feeder5;5
MV1.101 Bus 42_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5421;MV1.101_Feeder5;5
MV1.101 Bus 43_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5422;MV1.101_Feeder5;5
MV1.101 Bus 44_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5423;MV1.101_Feeder5;5
MV1.101 Bus 45_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5424;MV1.101_Feeder5;5
MV1.101 Bus 46_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5425;MV1.101_Feeder5;5
MV1.101 Bus 47_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5426;MV1.101_Feeder5;5
MV1.101 Bus 40_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5419;MV1.101_Feeder5;5
MV1.101 Bus 41_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5420;MV1.101_Feeder5;5
MV1.101 Bus 42_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5421;MV1.101_Feeder5;5
MV1.101 Bus 43_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5422;MV1.101_Feeder5;5
MV1.101 Bus 44_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5423;MV1.101_Feeder5;5
MV1.101 Bus 45_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5424;MV1.101_Feeder5;5
MV1.101 Bus 46_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5425;MV1.101_Feeder5;5
MV1.101 busbar1.2_3;auxiliary;NULL;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
MV1.101 Bus 48_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5427;MV1.101_Feeder6;5
MV1.101 Bus 49_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5428;MV1.101_Feeder6;5
MV1.101 Bus 50_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5429;MV1.101_Feeder6;5
MV1.101 Bus 51_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5430;MV1.101_Feeder6;5
MV1.101 Bus 52_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5431;MV1.101_Feeder6;5
MV1.101 Bus 53_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5432;MV1.101_Feeder6;5
MV1.101 Bus 54_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5433;MV1.101_Feeder6;5
MV1.101 Bus 55_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5434;MV1.101_Feeder6;5
MV1.101 Bus 56_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5435;MV1.101_Feeder6;5
MV1.101 Bus 57_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5436;MV1.101_Feeder6;5
MV1.101 Bus 58_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5437;MV1.101_Feeder6;5
MV1.101 Bus 59_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5438;MV1.101_Feeder6;5
MV1.101 Bus 60_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5439;MV1.101_Feeder6;5
MV1.101 Bus 61_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5440;MV1.101_Feeder6;5
MV1.101 Bus 62_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5441;MV1.101_Feeder6;5
MV1.101 Bus 63_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5442;MV1.101_Feeder6;5
MV1.101 Bus 64_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5443;MV1.101_Feeder6;5
MV1.101 Bus 65_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5444;MV1.101_Feeder6;5
MV1.101 Bus 66_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5445;MV1.101_Feeder6;5
MV1.101 Bus 67_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5446;MV1.101_Feeder6;5
MV1.101 Bus 68_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5447;MV1.101_Feeder6;5
MV1.101 Bus 69_1;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5386;MV1.101_Feeder6;5
MV1.101 Bus 70_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5657;MV1.101_Feeder6;5
MV1.101 Bus 48_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5427;MV1.101_Feeder6;5
MV1.101 Bus 49_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5428;MV1.101_Feeder6;5
MV1.101 Bus 50_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5429;MV1.101_Feeder6;5
MV1.101 Bus 51_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5430;MV1.101_Feeder6;5
MV1.101 Bus 52_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5431;MV1.101_Feeder6;5
MV1.101 Bus 53_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5432;MV1.101_Feeder6;5
MV1.101 Bus 54_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5433;MV1.101_Feeder6;5
MV1.101 Bus 55_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5434;MV1.101_Feeder6;5
MV1.101 Bus 56_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5435;MV1.101_Feeder6;5
MV1.101 Bus 57_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5436;MV1.101_Feeder6;5
MV1.101 Bus 58_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5437;MV1.101_Feeder6;5
MV1.101 Bus 59_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5438;MV1.101_Feeder6;5
MV1.101 Bus 60_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5439;MV1.101_Feeder6;5
MV1.101 Bus 61_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5440;MV1.101_Feeder6;5
MV1.101 Bus 62_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5441;MV1.101_Feeder6;5
MV1.101 Bus 63_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5442;MV1.101_Feeder6;5
MV1.101 Bus 64_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5443;MV1.101_Feeder6;5
MV1.101 Bus 65_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5444;MV1.101_Feeder6;5
MV1.101 Bus 66_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5445;MV1.101_Feeder6;5
MV1.101 Bus 67_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5446;MV1.101_Feeder6;5
MV1.101 Bus 53_4;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5432;MV1.101_Feeder6;5
MV1.101 Bus 69_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5386;MV1.101_Feeder6;5
MV1.101 busbar1.2_4;auxiliary;NULL;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
MV1.101 Bus 71_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5448;MV1.101_Feeder7;5
MV1.101 Bus 72_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5449;MV1.101_Feeder7;5
MV1.101 Bus 73_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5450;MV1.101_Feeder7;5
MV1.101 Bus 74_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5451;MV1.101_Feeder7;5
MV1.101 Bus 75_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5452;MV1.101_Feeder7;5
MV1.101 Bus 76_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5453;MV1.101_Feeder7;5
MV1.101 Bus 77_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5454;MV1.101_Feeder7;5
MV1.101 Bus 71_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5448;MV1.101_Feeder7;5
MV1.101 Bus 72_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5449;MV1.101_Feeder7;5
MV1.101 Bus 73_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5450;MV1.101_Feeder7;5
MV1.101 Bus 74_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5451;MV1.101_Feeder7;5
MV1.101 Bus 75_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5452;MV1.101_Feeder7;5
MV1.101 Bus 76_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5453;MV1.101_Feeder7;5
MV1.101 busbar1.2_5;auxiliary;NULL;NULL;20;0.965;1.055;HV1_MV1.101_Substation;coord_5383;MV1.101;5
MV1.101 Bus 78_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5455;MV1.101_Feeder8;5
MV1.101 Bus 79_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5456;MV1.101_Feeder8;5
MV1.101 Bus 80_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5457;MV1.101_Feeder8;5
MV1.101 Bus 81_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5458;MV1.101_Feeder8;5
MV1.101 Bus 82_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5459;MV1.101_Feeder8;5
MV1.101 Bus 83_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5460;MV1.101_Feeder8;5
MV1.101 Bus 84_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5461;MV1.101_Feeder8;5
MV1.101 Bus 85_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5462;MV1.101_Feeder8;5
MV1.101 Bus 86_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5463;MV1.101_Feeder8;5
MV1.101 Bus 87_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5464;MV1.101_Feeder8;5
MV1.101 Bus 88_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5465;MV1.101_Feeder8;5
MV1.101 Bus 89_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5466;MV1.101_Feeder8;5
MV1.101 Bus 90_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5467;MV1.101_Feeder8;5
MV1.101 Bus 91_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5468;MV1.101_Feeder8;5
MV1.101 Bus 92_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5469;MV1.101_Feeder8;5
MV1.101 Bus 93_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5470;MV1.101_Feeder8;5
MV1.101 Bus 94_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5471;MV1.101_Feeder8;5
MV1.101 Bus 95_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5472;MV1.101_Feeder8;5
MV1.101 Bus 96_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5473;MV1.101_Feeder8;5
MV1.101 Bus 78_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5455;MV1.101_Feeder8;5
MV1.101 Bus 79_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5456;MV1.101_Feeder8;5
MV1.101 Bus 80_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5457;MV1.101_Feeder8;5
MV1.101 Bus 81_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5458;MV1.101_Feeder8;5
MV1.101 Bus 82_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5459;MV1.101_Feeder8;5
MV1.101 Bus 83_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5460;MV1.101_Feeder8;5
MV1.101 Bus 84_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5461;MV1.101_Feeder8;5
MV1.101 Bus 85_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5462;MV1.101_Feeder8;5
MV1.101 Bus 86_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5463;MV1.101_Feeder8;5
MV1.101 Bus 87_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5464;MV1.101_Feeder8;5
MV1.101 Bus 88_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5465;MV1.101_Feeder8;5
MV1.101 Bus 89_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5466;MV1.101_Feeder8;5
MV1.101 Bus 90_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5467;MV1.101_Feeder8;5
MV1.101 Bus 91_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5468;MV1.101_Feeder8;5
MV1.101 Bus 92_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5469;MV1.101_Feeder8;5
MV1.101 Bus 93_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5470;MV1.101_Feeder8;5
MV1.101 Bus 94_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5471;MV1.101_Feeder8;5
MV1.101 Bus 95_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5472;MV1.101_Feeder8;5
MV1.101 Bus 12_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5396;MV1.101_Feeder1;5
MV1.101 Bus 47_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5426;MV1.101_Feeder5;5
MV1.101 Bus 24_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5405;MV1.101_Feeder2;5
MV1.101 Bus 63_4;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5442;MV1.101_Feeder6;5
MV1.101 Bus 26_4;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5407;MV1.101_Feeder3;5
MV1.101 Bus 77_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5454;MV1.101_Feeder7;5
MV1.101 Bus 39_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5418;MV1.101_Feeder4;5
MV1.101 Bus 96_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5473;MV1.101_Feeder8;5
MV1.101 Bus 15_2;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5385;MV1.101_Feeder1;5
MV1.101 Bus 11_4;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5395;MV1.101_Feeder1;5
MV1.101 Bus 68_3;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5447;MV1.101_Feeder6;5
MV1.101 Bus 63_5;auxiliary;NULL;NULL;20;0.965;1.055;NULL;coord_5442;MV1.101_Feeder6;5
