id;nodeA;nodeB;type;cond;substation;subnet;voltLvl
LV1.101 Switch 1;LV1.101 Bus 1;LV1.101 Bus 1_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 2;LV1.101 Bus 2;LV1.101 Bus 2_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 3;LV1.101 Bus 2;LV1.101 Bus 2_2;LS;1;NULL;LV1.101;7
LV1.101 Switch 4;LV1.101 Bus 3;LV1.101 Bus 3_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 5;LV1.101 Bus 4;LV1.101 Bus 4_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 6;LV1.101 Bus 4;LV1.101 Bus 4_2;LS;1;NULL;LV1.101;7
LV1.101 Switch 7;LV1.101 Bus 4;LV1.101 Bus 4_3;LS;1;NULL;LV1.101;7
LV1.101 Switch 8;LV1.101 Bus 4;LV1.101 Bus 4_4;LS;1;NULL;LV1.101;7
LV1.101 Switch 9;LV1.101 Bus 4;LV1.101 Bus 4_5;CB;1;NULL;LV1.101;7
LV1.101 Switch 10;LV1.101 Bus 5;LV1.101 Bus 5_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 12;LV1.101 Bus 6;LV1.101 Bus 6_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 13;LV1.101 Bus 6;LV1.101 Bus 6_2;LS;1;NULL;LV1.101;7
LV1.101 Switch 14;LV1.101 Bus 7;LV1.101 Bus 7_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 15;LV1.101 Bus 7;LV1.101 Bus 7_2;LS;1;NULL;LV1.101;7
LV1.101 Switch 16;LV1.101 Bus 8;LV1.101 Bus 8_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 17;LV1.101 Bus 8;LV1.101 Bus 8_2;LS;1;NULL;LV1.101;7
LV1.101 Switch 18;LV1.101 Bus 9;LV1.101 Bus 9_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 19;LV1.101 Bus 9;LV1.101 Bus 9_2;LS;1;NULL;LV1.101;7
LV1.101 Switch 20;LV1.101 Bus 10;LV1.101 Bus 10_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 21;LV1.101 Bus 10;LV1.101 Bus 10_2;LS;1;NULL;LV1.101;7
LV1.101 Switch 22;LV1.101 Bus 11;LV1.101 Bus 11_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 23;LV1.101 Bus 11;LV1.101 Bus 11_2;LS;1;NULL;LV1.101;7
LV1.101 Switch 24;LV1.101 Bus 12;LV1.101 Bus 12_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 25;LV1.101 Bus 12;LV1.101 Bus 12_2;LS;1;NULL;LV1.101;7
LV1.101 Switch 26;LV1.101 Bus 13;LV1.101 Bus 13_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 27;LV1.101 Bus 14;LV1.101 Bus 14_1;LS;1;NULL;LV1.101;7
LV1.101 Switch 28;LV1.101 Bus 14;LV1.101 Bus 14_2;LS;1;NULL;LV1.101;7
LV1.101 Switch 30;MV1.101 Bus 4;MV1.101 Bus 4_1;CB;1;NULL;LV1.101;5
LV1.102 Switch 1;LV1.102 Bus 1;LV1.102 Bus 1_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 2;LV1.102 Bus 2;LV1.102 Bus 2_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 3;LV1.102 Bus 2;LV1.102 Bus 2_2;LS;1;NULL;LV1.102;7
LV1.102 Switch 4;LV1.102 Bus 3;LV1.102 Bus 3_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 5;LV1.102 Bus 4;LV1.102 Bus 4_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 6;LV1.102 Bus 4;LV1.102 Bus 4_2;LS;1;NULL;LV1.102;7
LV1.102 Switch 7;LV1.102 Bus 4;LV1.102 Bus 4_3;LS;1;NULL;LV1.102;7
LV1.102 Switch 8;LV1.102 Bus 4;LV1.102 Bus 4_4;LS;1;NULL;LV1.102;7
LV1.102 Switch 9;LV1.102 Bus 4;LV1.102 Bus 4_5;CB;1;NULL;LV1.102;7
LV1.102 Switch 10;LV1.102 Bus 5;LV1.102 Bus 5_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 12;LV1.102 Bus 6;LV1.102 Bus 6_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 13;LV1.102 Bus 6;LV1.102 Bus 6_2;LS;1;NULL;LV1.102;7
LV1.102 Switch 14;LV1.102 Bus 7;LV1.102 Bus 7_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 15;LV1.102 Bus 7;LV1.102 Bus 7_2;LS;1;NULL;LV1.102;7
LV1.102 Switch 16;LV1.102 Bus 8;LV1.102 Bus 8_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 17;LV1.102 Bus 8;LV1.102 Bus 8_2;LS;1;NULL;LV1.102;7
LV1.102 Switch 18;LV1.102 Bus 9;LV1.102 Bus 9_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 19;LV1.102 Bus 9;LV1.102 Bus 9_2;LS;1;NULL;LV1.102;7
LV1.102 Switch 20;LV1.102 Bus 10;LV1.102 Bus 10_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 21;LV1.102 Bus 10;LV1.102 Bus 10_2;LS;1;NULL;LV1.102;7
LV1.102 Switch 22;LV1.102 Bus 11;LV1.102 Bus 11_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 23;LV1.102 Bus 11;LV1.102 Bus 11_2;LS;1;NULL;LV1.102;7
LV1.102 Switch 24;LV1.102 Bus 12;LV1.102 Bus 12_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 25;LV1.102 Bus 12;LV1.102 Bus 12_2;LS;1;NULL;LV1.102;7
LV1.102 Switch 26;LV1.102 Bus 13;LV1.102 Bus 13_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 27;LV1.102 Bus 14;LV1.102 Bus 14_1;LS;1;NULL;LV1.102;7
LV1.102 Switch 28;LV1.102 Bus 14;LV1.102 Bus 14_2;LS;1;NULL;LV1.102;7
LV1.102 Switch 30;MV1.101 Bus 5;MV1.101 Bus 5_1;CB;1;NULL;LV1.102;5
LV1.103 Switch 1;LV1.103 Bus 1;LV1.103 Bus 1_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 2;LV1.103 Bus 2;LV1.103 Bus 2_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 3;LV1.103 Bus 2;LV1.103 Bus 2_2;LS;1;NULL;LV1.103;7
LV1.103 Switch 4;LV1.103 Bus 3;LV1.103 Bus 3_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 5;LV1.103 Bus 4;LV1.103 Bus 4_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 6;LV1.103 Bus 4;LV1.103 Bus 4_2;LS;1;NULL;LV1.103;7
LV1.103 Switch 7;LV1.103 Bus 4;LV1.103 Bus 4_3;LS;1;NULL;LV1.103;7
LV1.103 Switch 8;LV1.103 Bus 4;LV1.103 Bus 4_4;LS;1;NULL;LV1.103;7
LV1.103 Switch 9;LV1.103 Bus 4;LV1.103 Bus 4_5;CB;1;NULL;LV1.103;7
LV1.103 Switch 10;LV1.103 Bus 5;LV1.103 Bus 5_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 12;LV1.103 Bus 6;LV1.103 Bus 6_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 13;LV1.103 Bus 6;LV1.103 Bus 6_2;LS;1;NULL;LV1.103;7
LV1.103 Switch 14;LV1.103 Bus 7;LV1.103 Bus 7_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 15;LV1.103 Bus 7;LV1.103 Bus 7_2;LS;1;NULL;LV1.103;7
LV1.103 Switch 16;LV1.103 Bus 8;LV1.103 Bus 8_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 17;LV1.103 Bus 8;LV1.103 Bus 8_2;LS;1;NULL;LV1.103;7
LV1.103 Switch 18;LV1.103 Bus 9;LV1.103 Bus 9_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 19;LV1.103 Bus 9;LV1.103 Bus 9_2;LS;1;NULL;LV1.103;7
LV1.103 Switch 20;LV1.103 Bus 10;LV1.103 Bus 10_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 21;LV1.103 Bus 10;LV1.103 Bus 10_2;LS;1;NULL;LV1.103;7
LV1.103 Switch 22;LV1.103 Bus 11;LV1.103 Bus 11_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 23;LV1.103 Bus 11;LV1.103 Bus 11_2;LS;1;NULL;LV1.103;7
LV1.103 Switch 24;LV1.103 Bus 12;LV1.103 Bus 12_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 25;LV1.103 Bus 12;LV1.103 Bus 12_2;LS;1;NULL;LV1.103;7
LV1.103 Switch 26;LV1.103 Bus 13;LV1.103 Bus 13_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 27;LV1.103 Bus 14;LV1.103 Bus 14_1;LS;1;NULL;LV1.103;7
LV1.103 Switch 28;LV1.103 Bus 14;LV1.103 Bus 14_2;LS;1;NULL;LV1.103;7
LV1.103 Switch 30;MV1.101 Bus 6;MV1.101 Bus 6_1;CB;1;NULL;LV1.103;5
LV1.104 Switch 1;LV1.104 Bus 1;LV1.104 Bus 1_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 2;LV1.104 Bus 2;LV1.104 Bus 2_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 3;LV1.104 Bus 2;LV1.104 Bus 2_2;LS;1;NULL;LV1.104;7
LV1.104 Switch 4;LV1.104 Bus 3;LV1.104 Bus 3_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 5;LV1.104 Bus 4;LV1.104 Bus 4_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 6;LV1.104 Bus 4;LV1.104 Bus 4_2;LS;1;NULL;LV1.104;7
LV1.104 Switch 7;LV1.104 Bus 4;LV1.104 Bus 4_3;LS;1;NULL;LV1.104;7
LV1.104 Switch 8;LV1.104 Bus 4;LV1.104 Bus 4_4;LS;1;NULL;LV1.104;7
LV1.104 Switch 9;LV1.104 Bus 4;LV1.104 Bus 4_5;CB;1;NULL;LV1.104;7
LV1.104 Switch 10;LV1.104 Bus 5;LV1.104 Bus 5_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 12;LV1.104 Bus 6;LV1.104 Bus 6_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 13;LV1.104 Bus 6;LV1.104 Bus 6_2;LS;1;NULL;LV1.104;7
LV1.104 Switch 14;LV1.104 Bus 7;LV1.104 Bus 7_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 15;LV1.104 Bus 7;LV1.104 Bus 7_2;LS;1;NULL;LV1.104;7
LV1.104 Switch 16;LV1.104 Bus 8;LV1.104 Bus 8_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 17;LV1.104 Bus 8;LV1.104 Bus 8_2;LS;1;NULL;LV1.104;7
LV1.104 Switch 18;LV1.104 Bus 9;LV1.104 Bus 9_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 19;LV1.104 Bus 9;LV1.104 Bus 9_2;LS;1;NULL;LV1.104;7
LV1.104 Switch 20;LV1.104 Bus 10;LV1.104 Bus 10_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 21;LV1.104 Bus 10;LV1.104 Bus 10_2;LS;1;NULL;LV1.104;7
LV1.104 Switch 22;LV1.104 Bus 11;LV1.104 Bus 11_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 23;LV1.104 Bus 11;LV1.104 Bus 11_2;LS;1;NULL;LV1.104;7
LV1.104 Switch 24;LV1.104 Bus 12;LV1.104 Bus 12_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 25;LV1.104 Bus 12;LV1.104 Bus 12_2;LS;1;NULL;LV1.104;7
LV1.104 Switch 26;LV1.104 Bus 13;LV1.104 Bus 13_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 27;LV1.104 Bus 14;LV1.104 Bus 14_1;LS;1;NULL;LV1.104;7
LV1.104 Switch 28;LV1.104 Bus 14;LV1.104 Bus 14_2;LS;1;NULL;LV1.104;7
LV1.104 Switch 30;MV1.101 Bus 7;MV1.101 Bus 7_1;CB;1;NULL;LV1.104;5
LV1.105 Switch 1;LV1.105 Bus 1;LV1.105 Bus 1_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 2;LV1.105 Bus 2;LV1.105 Bus 2_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 3;LV1.105 Bus 2;LV1.105 Bus 2_2;LS;1;NULL;LV1.105;7
LV1.105 Switch 4;LV1.105 Bus 3;LV1.105 Bus 3_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 5;LV1.105 Bus 4;LV1.105 Bus 4_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 6;LV1.105 Bus 4;LV1.105 Bus 4_2;LS;1;NULL;LV1.105;7
LV1.105 Switch 7;LV1.105 Bus 4;LV1.105 Bus 4_3;LS;1;NULL;LV1.105;7
LV1.105 Switch 8;LV1.105 Bus 4;LV1.105 Bus 4_4;LS;1;NULL;LV1.105;7
LV1.105 Switch 9;LV1.105 Bus 4;LV1.105 Bus 4_5;CB;1;NULL;LV1.105;7
LV1.105 Switch 10;LV1.105 Bus 5;LV1.105 Bus 5_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 12;LV1.105 Bus 6;LV1.105 Bus 6_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 13;LV1.105 Bus 6;LV1.105 Bus 6_2;LS;1;NULL;LV1.105;7
LV1.105 Switch 14;LV1.105 Bus 7;LV1.105 Bus 7_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 15;LV1.105 Bus 7;LV1.105 Bus 7_2;LS;1;NULL;LV1.105;7
LV1.105 Switch 16;LV1.105 Bus 8;LV1.105 Bus 8_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 17;LV1.105 Bus 8;LV1.105 Bus 8_2;LS;1;NULL;LV1.105;7
LV1.105 Switch 18;LV1.105 Bus 9;LV1.105 Bus 9_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 19;LV1.105 Bus 9;LV1.105 Bus 9_2;LS;1;NULL;LV1.105;7
LV1.105 Switch 20;LV1.105 Bus 10;LV1.105 Bus 10_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 21;LV1.105 Bus 10;LV1.105 Bus 10_2;LS;1;NULL;LV1.105;7
LV1.105 Switch 22;LV1.105 Bus 11;LV1.105 Bus 11_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 23;LV1.105 Bus 11;LV1.105 Bus 11_2;LS;1;NULL;LV1.105;7
LV1.105 Switch 24;LV1.105 Bus 12;LV1.105 Bus 12_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 25;LV1.105 Bus 12;LV1.105 Bus 12_2;LS;1;NULL;LV1.105;7
LV1.105 Switch 26;LV1.105 Bus 13;LV1.105 Bus 13_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 27;LV1.105 Bus 14;LV1.105 Bus 14_1;LS;1;NULL;LV1.105;7
LV1.105 Switch 28;LV1.105 Bus 14;LV1.105 Bus 14_2;LS;1;NULL;LV1.105;7
LV1.105 Switch 30;MV1.101 Bus 19;MV1.101 Bus 19_1;CB;1;NULL;LV1.105;5
LV1.106 Switch 1;LV1.106 Bus 1;LV1.106 Bus 1_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 2;LV1.106 Bus 2;LV1.106 Bus 2_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 3;LV1.106 Bus 2;LV1.106 Bus 2_2;LS;1;NULL;LV1.106;7
LV1.106 Switch 4;LV1.106 Bus 3;LV1.106 Bus 3_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 5;LV1.106 Bus 4;LV1.106 Bus 4_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 6;LV1.106 Bus 4;LV1.106 Bus 4_2;LS;1;NULL;LV1.106;7
LV1.106 Switch 7;LV1.106 Bus 4;LV1.106 Bus 4_3;LS;1;NULL;LV1.106;7
LV1.106 Switch 8;LV1.106 Bus 4;LV1.106 Bus 4_4;LS;1;NULL;LV1.106;7
LV1.106 Switch 9;LV1.106 Bus 4;LV1.106 Bus 4_5;CB;1;NULL;LV1.106;7
LV1.106 Switch 10;LV1.106 Bus 5;LV1.106 Bus 5_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 12;LV1.106 Bus 6;LV1.106 Bus 6_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 13;LV1.106 Bus 6;LV1.106 Bus 6_2;LS;1;NULL;LV1.106;7
LV1.106 Switch 14;LV1.106 Bus 7;LV1.106 Bus 7_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 15;LV1.106 Bus 7;LV1.106 Bus 7_2;LS;1;NULL;LV1.106;7
LV1.106 Switch 16;LV1.106 Bus 8;LV1.106 Bus 8_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 17;LV1.106 Bus 8;LV1.106 Bus 8_2;LS;1;NULL;LV1.106;7
LV1.106 Switch 18;LV1.106 Bus 9;LV1.106 Bus 9_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 19;LV1.106 Bus 9;LV1.106 Bus 9_2;LS;1;NULL;LV1.106;7
LV1.106 Switch 20;LV1.106 Bus 10;LV1.106 Bus 10_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 21;LV1.106 Bus 10;LV1.106 Bus 10_2;LS;1;NULL;LV1.106;7
LV1.106 Switch 22;LV1.106 Bus 11;LV1.106 Bus 11_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 23;LV1.106 Bus 11;LV1.106 Bus 11_2;LS;1;NULL;LV1.106;7
LV1.106 Switch 24;LV1.106 Bus 12;LV1.106 Bus 12_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 25;LV1.106 Bus 12;LV1.106 Bus 12_2;LS;1;NULL;LV1.106;7
LV1.106 Switch 26;LV1.106 Bus 13;LV1.106 Bus 13_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 27;LV1.106 Bus 14;LV1.106 Bus 14_1;LS;1;NULL;LV1.106;7
LV1.106 Switch 28;LV1.106 Bus 14;LV1.106 Bus 14_2;LS;1;NULL;LV1.106;7
LV1.106 Switch 30;MV1.101 Bus 20;MV1.101 Bus 20_1;CB;1;NULL;LV1.106;5
LV1.107 Switch 1;LV1.107 Bus 1;LV1.107 Bus 1_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 2;LV1.107 Bus 2;LV1.107 Bus 2_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 3;LV1.107 Bus 2;LV1.107 Bus 2_2;LS;1;NULL;LV1.107;7
LV1.107 Switch 4;LV1.107 Bus 3;LV1.107 Bus 3_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 5;LV1.107 Bus 4;LV1.107 Bus 4_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 6;LV1.107 Bus 4;LV1.107 Bus 4_2;LS;1;NULL;LV1.107;7
LV1.107 Switch 7;LV1.107 Bus 4;LV1.107 Bus 4_3;LS;1;NULL;LV1.107;7
LV1.107 Switch 8;LV1.107 Bus 4;LV1.107 Bus 4_4;LS;1;NULL;LV1.107;7
LV1.107 Switch 9;LV1.107 Bus 4;LV1.107 Bus 4_5;CB;1;NULL;LV1.107;7
LV1.107 Switch 10;LV1.107 Bus 5;LV1.107 Bus 5_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 12;LV1.107 Bus 6;LV1.107 Bus 6_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 13;LV1.107 Bus 6;LV1.107 Bus 6_2;LS;1;NULL;LV1.107;7
LV1.107 Switch 14;LV1.107 Bus 7;LV1.107 Bus 7_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 15;LV1.107 Bus 7;LV1.107 Bus 7_2;LS;1;NULL;LV1.107;7
LV1.107 Switch 16;LV1.107 Bus 8;LV1.107 Bus 8_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 17;LV1.107 Bus 8;LV1.107 Bus 8_2;LS;1;NULL;LV1.107;7
LV1.107 Switch 18;LV1.107 Bus 9;LV1.107 Bus 9_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 19;LV1.107 Bus 9;LV1.107 Bus 9_2;LS;1;NULL;LV1.107;7
LV1.107 Switch 20;LV1.107 Bus 10;LV1.107 Bus 10_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 21;LV1.107 Bus 10;LV1.107 Bus 10_2;LS;1;NULL;LV1.107;7
LV1.107 Switch 22;LV1.107 Bus 11;LV1.107 Bus 11_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 23;LV1.107 Bus 11;LV1.107 Bus 11_2;LS;1;NULL;LV1.107;7
LV1.107 Switch 24;LV1.107 Bus 12;LV1.107 Bus 12_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 25;LV1.107 Bus 12;LV1.107 Bus 12_2;LS;1;NULL;LV1.107;7
LV1.107 Switch 26;LV1.107 Bus 13;LV1.107 Bus 13_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 27;LV1.107 Bus 14;LV1.107 Bus 14_1;LS;1;NULL;LV1.107;7
LV1.107 Switch 28;LV1.107 Bus 14;LV1.107 Bus 14_2;LS;1;NULL;LV1.107;7
LV1.107 Switch 30;MV1.101 Bus 21;MV1.101 Bus 21_1;CB;1;NULL;LV1.107;5
LV1.108 Switch 1;LV1.108 Bus 1;LV1.108 Bus 1_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 2;LV1.108 Bus 2;LV1.108 Bus 2_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 3;LV1.108 Bus 2;LV1.108 Bus 2_2;LS;1;NULL;LV1.108;7
LV1.108 Switch 4;LV1.108 Bus 3;LV1.108 Bus 3_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 5;LV1.108 Bus 4;LV1.108 Bus 4_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 6;LV1.108 Bus 4;LV1.108 Bus 4_2;LS;1;NULL;LV1.108;7
LV1.108 Switch 7;LV1.108 Bus 4;LV1.108 Bus 4_3;LS;1;NULL;LV1.108;7
LV1.108 Switch 8;LV1.108 Bus 4;LV1.108 Bus 4_4;LS;1;NULL;LV1.108;7
LV1.108 Switch 9;LV1.108 Bus 4;LV1.108 Bus 4_5;CB;1;NULL;LV1.108;7
LV1.108 Switch 10;LV1.108 Bus 5;LV1.108 Bus 5_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 12;LV1.108 Bus 6;LV1.108 Bus 6_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 13;LV1.108 Bus 6;LV1.108 Bus 6_2;LS;1;NULL;LV1.108;7
LV1.108 Switch 14;LV1.108 Bus 7;LV1.108 Bus 7_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 15;LV1.108 Bus 7;LV1.108 Bus 7_2;LS;1;NULL;LV1.108;7
LV1.108 Switch 16;LV1.108 Bus 8;LV1.108 Bus 8_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 17;LV1.108 Bus 8;LV1.108 Bus 8_2;LS;1;NULL;LV1.108;7
LV1.108 Switch 18;LV1.108 Bus 9;LV1.108 Bus 9_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 19;LV1.108 Bus 9;LV1.108 Bus 9_2;LS;1;NULL;LV1.108;7
LV1.108 Switch 20;LV1.108 Bus 10;LV1.108 Bus 10_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 21;LV1.108 Bus 10;LV1.108 Bus 10_2;LS;1;NULL;LV1.108;7
LV1.108 Switch 22;LV1.108 Bus 11;LV1.108 Bus 11_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 23;LV1.108 Bus 11;LV1.108 Bus 11_2;LS;1;NULL;LV1.108;7
LV1.108 Switch 24;LV1.108 Bus 12;LV1.108 Bus 12_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 25;LV1.108 Bus 12;LV1.108 Bus 12_2;LS;1;NULL;LV1.108;7
LV1.108 Switch 26;LV1.108 Bus 13;LV1.108 Bus 13_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 27;LV1.108 Bus 14;LV1.108 Bus 14_1;LS;1;NULL;LV1.108;7
LV1.108 Switch 28;LV1.108 Bus 14;LV1.108 Bus 14_2;LS;1;NULL;LV1.108;7
LV1.108 Switch 30;MV1.101 Bus 22;MV1.101 Bus 22_1;CB;1;NULL;LV1.108;5
LV1.109 Switch 1;LV1.109 Bus 1;LV1.109 Bus 1_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 2;LV1.109 Bus 2;LV1.109 Bus 2_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 3;LV1.109 Bus 2;LV1.109 Bus 2_2;LS;1;NULL;LV1.109;7
LV1.109 Switch 4;LV1.109 Bus 3;LV1.109 Bus 3_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 5;LV1.109 Bus 4;LV1.109 Bus 4_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 6;LV1.109 Bus 4;LV1.109 Bus 4_2;LS;1;NULL;LV1.109;7
LV1.109 Switch 7;LV1.109 Bus 4;LV1.109 Bus 4_3;LS;1;NULL;LV1.109;7
LV1.109 Switch 8;LV1.109 Bus 4;LV1.109 Bus 4_4;LS;1;NULL;LV1.109;7
LV1.109 Switch 9;LV1.109 Bus 4;LV1.109 Bus 4_5;CB;1;NULL;LV1.109;7
LV1.109 Switch 10;LV1.109 Bus 5;LV1.109 Bus 5_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 12;LV1.109 Bus 6;LV1.109 Bus 6_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 13;LV1.109 Bus 6;LV1.109 Bus 6_2;LS;1;NULL;LV1.109;7
LV1.109 Switch 14;LV1.109 Bus 7;LV1.109 Bus 7_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 15;LV1.109 Bus 7;LV1.109 Bus 7_2;LS;1;NULL;LV1.109;7
LV1.109 Switch 16;LV1.109 Bus 8;LV1.109 Bus 8_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 17;LV1.109 Bus 8;LV1.109 Bus 8_2;LS;1;NULL;LV1.109;7
LV1.109 Switch 18;LV1.109 Bus 9;LV1.109 Bus 9_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 19;LV1.109 Bus 9;LV1.109 Bus 9_2;LS;1;NULL;LV1.109;7
LV1.109 Switch 20;LV1.109 Bus 10;LV1.109 Bus 10_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 21;LV1.109 Bus 10;LV1.109 Bus 10_2;LS;1;NULL;LV1.109;7
LV1.109 Switch 22;LV1.109 Bus 11;LV1.109 Bus 11_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 23;LV1.109 Bus 11;LV1.109 Bus 11_2;LS;1;NULL;LV1.109;7
LV1.109 Switch 24;LV1.109 Bus 12;LV1.109 Bus 12_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 25;LV1.109 Bus 12;LV1.109 Bus 12_2;LS;1;NULL;LV1.109;7
LV1.109 Switch 26;LV1.109 Bus 13;LV1.109 Bus 13_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 27;LV1.109 Bus 14;LV1.109 Bus 14_1;LS;1;NULL;LV1.109;7
LV1.109 Switch 28;LV1.109 Bus 14;LV1.109 Bus 14_2;LS;1;NULL;LV1.109;7
LV1.109 Switch 30;MV1.101 Bus 25;MV1.101 Bus 25_1;CB;1;NULL;LV1.109;5
LV1.110 Switch 1;LV1.110 Bus 1;LV1.110 Bus 1_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 2;LV1.110 Bus 2;LV1.110 Bus 2_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 3;LV1.110 Bus 2;LV1.110 Bus 2_2;LS;1;NULL;LV1.110;7
LV1.110 Switch 4;LV1.110 Bus 3;LV1.110 Bus 3_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 5;LV1.110 Bus 4;LV1.110 Bus 4_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 6;LV1.110 Bus 4;LV1.110 Bus 4_2;LS;1;NULL;LV1.110;7
LV1.110 Switch 7;LV1.110 Bus 4;LV1.110 Bus 4_3;LS;1;NULL;LV1.110;7
LV1.110 Switch 8;LV1.110 Bus 4;LV1.110 Bus 4_4;LS;1;NULL;LV1.110;7
LV1.110 Switch 9;LV1.110 Bus 4;LV1.110 Bus 4_5;CB;1;NULL;LV1.110;7
LV1.110 Switch 10;LV1.110 Bus 5;LV1.110 Bus 5_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 12;LV1.110 Bus 6;LV1.110 Bus 6_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 13;LV1.110 Bus 6;LV1.110 Bus 6_2;LS;1;NULL;LV1.110;7
LV1.110 Switch 14;LV1.110 Bus 7;LV1.110 Bus 7_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 15;LV1.110 Bus 7;LV1.110 Bus 7_2;LS;1;NULL;LV1.110;7
LV1.110 Switch 16;LV1.110 Bus 8;LV1.110 Bus 8_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 17;LV1.110 Bus 8;LV1.110 Bus 8_2;LS;1;NULL;LV1.110;7
LV1.110 Switch 18;LV1.110 Bus 9;LV1.110 Bus 9_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 19;LV1.110 Bus 9;LV1.110 Bus 9_2;LS;1;NULL;LV1.110;7
LV1.110 Switch 20;LV1.110 Bus 10;LV1.110 Bus 10_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 21;LV1.110 Bus 10;LV1.110 Bus 10_2;LS;1;NULL;LV1.110;7
LV1.110 Switch 22;LV1.110 Bus 11;LV1.110 Bus 11_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 23;LV1.110 Bus 11;LV1.110 Bus 11_2;LS;1;NULL;LV1.110;7
LV1.110 Switch 24;LV1.110 Bus 12;LV1.110 Bus 12_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 25;LV1.110 Bus 12;LV1.110 Bus 12_2;LS;1;NULL;LV1.110;7
LV1.110 Switch 26;LV1.110 Bus 13;LV1.110 Bus 13_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 27;LV1.110 Bus 14;LV1.110 Bus 14_1;LS;1;NULL;LV1.110;7
LV1.110 Switch 28;LV1.110 Bus 14;LV1.110 Bus 14_2;LS;1;NULL;LV1.110;7
LV1.110 Switch 30;MV1.101 Bus 27;MV1.101 Bus 27_1;CB;1;NULL;LV1.110;5
LV1.111 Switch 1;LV1.111 Bus 1;LV1.111 Bus 1_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 2;LV1.111 Bus 2;LV1.111 Bus 2_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 3;LV1.111 Bus 2;LV1.111 Bus 2_2;LS;1;NULL;LV1.111;7
LV1.111 Switch 4;LV1.111 Bus 3;LV1.111 Bus 3_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 5;LV1.111 Bus 4;LV1.111 Bus 4_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 6;LV1.111 Bus 4;LV1.111 Bus 4_2;LS;1;NULL;LV1.111;7
LV1.111 Switch 7;LV1.111 Bus 4;LV1.111 Bus 4_3;LS;1;NULL;LV1.111;7
LV1.111 Switch 8;LV1.111 Bus 4;LV1.111 Bus 4_4;LS;1;NULL;LV1.111;7
LV1.111 Switch 9;LV1.111 Bus 4;LV1.111 Bus 4_5;CB;1;NULL;LV1.111;7
LV1.111 Switch 10;LV1.111 Bus 5;LV1.111 Bus 5_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 12;LV1.111 Bus 6;LV1.111 Bus 6_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 13;LV1.111 Bus 6;LV1.111 Bus 6_2;LS;1;NULL;LV1.111;7
LV1.111 Switch 14;LV1.111 Bus 7;LV1.111 Bus 7_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 15;LV1.111 Bus 7;LV1.111 Bus 7_2;LS;1;NULL;LV1.111;7
LV1.111 Switch 16;LV1.111 Bus 8;LV1.111 Bus 8_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 17;LV1.111 Bus 8;LV1.111 Bus 8_2;LS;1;NULL;LV1.111;7
LV1.111 Switch 18;LV1.111 Bus 9;LV1.111 Bus 9_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 19;LV1.111 Bus 9;LV1.111 Bus 9_2;LS;1;NULL;LV1.111;7
LV1.111 Switch 20;LV1.111 Bus 10;LV1.111 Bus 10_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 21;LV1.111 Bus 10;LV1.111 Bus 10_2;LS;1;NULL;LV1.111;7
LV1.111 Switch 22;LV1.111 Bus 11;LV1.111 Bus 11_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 23;LV1.111 Bus 11;LV1.111 Bus 11_2;LS;1;NULL;LV1.111;7
LV1.111 Switch 24;LV1.111 Bus 12;LV1.111 Bus 12_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 25;LV1.111 Bus 12;LV1.111 Bus 12_2;LS;1;NULL;LV1.111;7
LV1.111 Switch 26;LV1.111 Bus 13;LV1.111 Bus 13_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 27;LV1.111 Bus 14;LV1.111 Bus 14_1;LS;1;NULL;LV1.111;7
LV1.111 Switch 28;LV1.111 Bus 14;LV1.111 Bus 14_2;LS;1;NULL;LV1.111;7
LV1.111 Switch 30;MV1.101 Bus 28;MV1.101 Bus 28_1;CB;1;NULL;LV1.111;5
LV1.112 Switch 1;LV1.112 Bus 1;LV1.112 Bus 1_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 2;LV1.112 Bus 2;LV1.112 Bus 2_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 3;LV1.112 Bus 2;LV1.112 Bus 2_2;LS;1;NULL;LV1.112;7
LV1.112 Switch 4;LV1.112 Bus 3;LV1.112 Bus 3_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 5;LV1.112 Bus 4;LV1.112 Bus 4_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 6;LV1.112 Bus 4;LV1.112 Bus 4_2;LS;1;NULL;LV1.112;7
LV1.112 Switch 7;LV1.112 Bus 4;LV1.112 Bus 4_3;LS;1;NULL;LV1.112;7
LV1.112 Switch 8;LV1.112 Bus 4;LV1.112 Bus 4_4;LS;1;NULL;LV1.112;7
LV1.112 Switch 9;LV1.112 Bus 4;LV1.112 Bus 4_5;CB;1;NULL;LV1.112;7
LV1.112 Switch 10;LV1.112 Bus 5;LV1.112 Bus 5_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 12;LV1.112 Bus 6;LV1.112 Bus 6_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 13;LV1.112 Bus 6;LV1.112 Bus 6_2;LS;1;NULL;LV1.112;7
LV1.112 Switch 14;LV1.112 Bus 7;LV1.112 Bus 7_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 15;LV1.112 Bus 7;LV1.112 Bus 7_2;LS;1;NULL;LV1.112;7
LV1.112 Switch 16;LV1.112 Bus 8;LV1.112 Bus 8_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 17;LV1.112 Bus 8;LV1.112 Bus 8_2;LS;1;NULL;LV1.112;7
LV1.112 Switch 18;LV1.112 Bus 9;LV1.112 Bus 9_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 19;LV1.112 Bus 9;LV1.112 Bus 9_2;LS;1;NULL;LV1.112;7
LV1.112 Switch 20;LV1.112 Bus 10;LV1.112 Bus 10_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 21;LV1.112 Bus 10;LV1.112 Bus 10_2;LS;1;NULL;LV1.112;7
LV1.112 Switch 22;LV1.112 Bus 11;LV1.112 Bus 11_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 23;LV1.112 Bus 11;LV1.112 Bus 11_2;LS;1;NULL;LV1.112;7
LV1.112 Switch 24;LV1.112 Bus 12;LV1.112 Bus 12_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 25;LV1.112 Bus 12;LV1.112 Bus 12_2;LS;1;NULL;LV1.112;7
LV1.112 Switch 26;LV1.112 Bus 13;LV1.112 Bus 13_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 27;LV1.112 Bus 14;LV1.112 Bus 14_1;LS;1;NULL;LV1.112;7
LV1.112 Switch 28;LV1.112 Bus 14;LV1.112 Bus 14_2;LS;1;NULL;LV1.112;7
LV1.112 Switch 30;MV1.101 Bus 29;MV1.101 Bus 29_1;CB;1;NULL;LV1.112;5
LV1.113 Switch 1;LV1.113 Bus 1;LV1.113 Bus 1_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 2;LV1.113 Bus 2;LV1.113 Bus 2_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 3;LV1.113 Bus 2;LV1.113 Bus 2_2;LS;1;NULL;LV1.113;7
LV1.113 Switch 4;LV1.113 Bus 3;LV1.113 Bus 3_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 5;LV1.113 Bus 4;LV1.113 Bus 4_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 6;LV1.113 Bus 4;LV1.113 Bus 4_2;LS;1;NULL;LV1.113;7
LV1.113 Switch 7;LV1.113 Bus 4;LV1.113 Bus 4_3;LS;1;NULL;LV1.113;7
LV1.113 Switch 8;LV1.113 Bus 4;LV1.113 Bus 4_4;LS;1;NULL;LV1.113;7
LV1.113 Switch 9;LV1.113 Bus 4;LV1.113 Bus 4_5;CB;1;NULL;LV1.113;7
LV1.113 Switch 10;LV1.113 Bus 5;LV1.113 Bus 5_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 12;LV1.113 Bus 6;LV1.113 Bus 6_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 13;LV1.113 Bus 6;LV1.113 Bus 6_2;LS;1;NULL;LV1.113;7
LV1.113 Switch 14;LV1.113 Bus 7;LV1.113 Bus 7_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 15;LV1.113 Bus 7;LV1.113 Bus 7_2;LS;1;NULL;LV1.113;7
LV1.113 Switch 16;LV1.113 Bus 8;LV1.113 Bus 8_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 17;LV1.113 Bus 8;LV1.113 Bus 8_2;LS;1;NULL;LV1.113;7
LV1.113 Switch 18;LV1.113 Bus 9;LV1.113 Bus 9_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 19;LV1.113 Bus 9;LV1.113 Bus 9_2;LS;1;NULL;LV1.113;7
LV1.113 Switch 20;LV1.113 Bus 10;LV1.113 Bus 10_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 21;LV1.113 Bus 10;LV1.113 Bus 10_2;LS;1;NULL;LV1.113;7
LV1.113 Switch 22;LV1.113 Bus 11;LV1.113 Bus 11_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 23;LV1.113 Bus 11;LV1.113 Bus 11_2;LS;1;NULL;LV1.113;7
LV1.113 Switch 24;LV1.113 Bus 12;LV1.113 Bus 12_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 25;LV1.113 Bus 12;LV1.113 Bus 12_2;LS;1;NULL;LV1.113;7
LV1.113 Switch 26;LV1.113 Bus 13;LV1.113 Bus 13_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 27;LV1.113 Bus 14;LV1.113 Bus 14_1;LS;1;NULL;LV1.113;7
LV1.113 Switch 28;LV1.113 Bus 14;LV1.113 Bus 14_2;LS;1;NULL;LV1.113;7
LV1.113 Switch 30;MV1.101 Bus 30;MV1.101 Bus 30_1;CB;1;NULL;LV1.113;5
LV1.114 Switch 1;LV1.114 Bus 1;LV1.114 Bus 1_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 2;LV1.114 Bus 2;LV1.114 Bus 2_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 3;LV1.114 Bus 2;LV1.114 Bus 2_2;LS;1;NULL;LV1.114;7
LV1.114 Switch 4;LV1.114 Bus 3;LV1.114 Bus 3_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 5;LV1.114 Bus 4;LV1.114 Bus 4_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 6;LV1.114 Bus 4;LV1.114 Bus 4_2;LS;1;NULL;LV1.114;7
LV1.114 Switch 7;LV1.114 Bus 4;LV1.114 Bus 4_3;LS;1;NULL;LV1.114;7
LV1.114 Switch 8;LV1.114 Bus 4;LV1.114 Bus 4_4;LS;1;NULL;LV1.114;7
LV1.114 Switch 9;LV1.114 Bus 4;LV1.114 Bus 4_5;CB;1;NULL;LV1.114;7
LV1.114 Switch 10;LV1.114 Bus 5;LV1.114 Bus 5_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 12;LV1.114 Bus 6;LV1.114 Bus 6_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 13;LV1.114 Bus 6;LV1.114 Bus 6_2;LS;1;NULL;LV1.114;7
LV1.114 Switch 14;LV1.114 Bus 7;LV1.114 Bus 7_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 15;LV1.114 Bus 7;LV1.114 Bus 7_2;LS;1;NULL;LV1.114;7
LV1.114 Switch 16;LV1.114 Bus 8;LV1.114 Bus 8_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 17;LV1.114 Bus 8;LV1.114 Bus 8_2;LS;1;NULL;LV1.114;7
LV1.114 Switch 18;LV1.114 Bus 9;LV1.114 Bus 9_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 19;LV1.114 Bus 9;LV1.114 Bus 9_2;LS;1;NULL;LV1.114;7
LV1.114 Switch 20;LV1.114 Bus 10;LV1.114 Bus 10_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 21;LV1.114 Bus 10;LV1.114 Bus 10_2;LS;1;NULL;LV1.114;7
LV1.114 Switch 22;LV1.114 Bus 11;LV1.114 Bus 11_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 23;LV1.114 Bus 11;LV1.114 Bus 11_2;LS;1;NULL;LV1.114;7
LV1.114 Switch 24;LV1.114 Bus 12;LV1.114 Bus 12_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 25;LV1.114 Bus 12;LV1.114 Bus 12_2;LS;1;NULL;LV1.114;7
LV1.114 Switch 26;LV1.114 Bus 13;LV1.114 Bus 13_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 27;LV1.114 Bus 14;LV1.114 Bus 14_1;LS;1;NULL;LV1.114;7
LV1.114 Switch 28;LV1.114 Bus 14;LV1.114 Bus 14_2;LS;1;NULL;LV1.114;7
LV1.114 Switch 30;MV1.101 Bus 40;MV1.101 Bus 40_1;CB;1;NULL;LV1.114;5
LV1.115 Switch 1;LV1.115 Bus 1;LV1.115 Bus 1_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 2;LV1.115 Bus 2;LV1.115 Bus 2_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 3;LV1.115 Bus 2;LV1.115 Bus 2_2;LS;1;NULL;LV1.115;7
LV1.115 Switch 4;LV1.115 Bus 3;LV1.115 Bus 3_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 5;LV1.115 Bus 4;LV1.115 Bus 4_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 6;LV1.115 Bus 4;LV1.115 Bus 4_2;LS;1;NULL;LV1.115;7
LV1.115 Switch 7;LV1.115 Bus 4;LV1.115 Bus 4_3;LS;1;NULL;LV1.115;7
LV1.115 Switch 8;LV1.115 Bus 4;LV1.115 Bus 4_4;LS;1;NULL;LV1.115;7
LV1.115 Switch 9;LV1.115 Bus 4;LV1.115 Bus 4_5;CB;1;NULL;LV1.115;7
LV1.115 Switch 10;LV1.115 Bus 5;LV1.115 Bus 5_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 12;LV1.115 Bus 6;LV1.115 Bus 6_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 13;LV1.115 Bus 6;LV1.115 Bus 6_2;LS;1;NULL;LV1.115;7
LV1.115 Switch 14;LV1.115 Bus 7;LV1.115 Bus 7_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 15;LV1.115 Bus 7;LV1.115 Bus 7_2;LS;1;NULL;LV1.115;7
LV1.115 Switch 16;LV1.115 Bus 8;LV1.115 Bus 8_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 17;LV1.115 Bus 8;LV1.115 Bus 8_2;LS;1;NULL;LV1.115;7
LV1.115 Switch 18;LV1.115 Bus 9;LV1.115 Bus 9_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 19;LV1.115 Bus 9;LV1.115 Bus 9_2;LS;1;NULL;LV1.115;7
LV1.115 Switch 20;LV1.115 Bus 10;LV1.115 Bus 10_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 21;LV1.115 Bus 10;LV1.115 Bus 10_2;LS;1;NULL;LV1.115;7
LV1.115 Switch 22;LV1.115 Bus 11;LV1.115 Bus 11_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 23;LV1.115 Bus 11;LV1.115 Bus 11_2;LS;1;NULL;LV1.115;7
LV1.115 Switch 24;LV1.115 Bus 12;LV1.115 Bus 12_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 25;LV1.115 Bus 12;LV1.115 Bus 12_2;LS;1;NULL;LV1.115;7
LV1.115 Switch 26;LV1.115 Bus 13;LV1.115 Bus 13_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 27;LV1.115 Bus 14;LV1.115 Bus 14_1;LS;1;NULL;LV1.115;7
LV1.115 Switch 28;LV1.115 Bus 14;LV1.115 Bus 14_2;LS;1;NULL;LV1.115;7
LV1.115 Switch 30;MV1.101 Bus 41;MV1.101 Bus 41_1;CB;1;NULL;LV1.115;5
LV1.116 Switch 1;LV1.116 Bus 1;LV1.116 Bus 1_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 2;LV1.116 Bus 2;LV1.116 Bus 2_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 3;LV1.116 Bus 2;LV1.116 Bus 2_2;LS;1;NULL;LV1.116;7
LV1.116 Switch 4;LV1.116 Bus 3;LV1.116 Bus 3_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 5;LV1.116 Bus 4;LV1.116 Bus 4_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 6;LV1.116 Bus 4;LV1.116 Bus 4_2;LS;1;NULL;LV1.116;7
LV1.116 Switch 7;LV1.116 Bus 4;LV1.116 Bus 4_3;LS;1;NULL;LV1.116;7
LV1.116 Switch 8;LV1.116 Bus 4;LV1.116 Bus 4_4;LS;1;NULL;LV1.116;7
LV1.116 Switch 9;LV1.116 Bus 4;LV1.116 Bus 4_5;CB;1;NULL;LV1.116;7
LV1.116 Switch 10;LV1.116 Bus 5;LV1.116 Bus 5_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 12;LV1.116 Bus 6;LV1.116 Bus 6_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 13;LV1.116 Bus 6;LV1.116 Bus 6_2;LS;1;NULL;LV1.116;7
LV1.116 Switch 14;LV1.116 Bus 7;LV1.116 Bus 7_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 15;LV1.116 Bus 7;LV1.116 Bus 7_2;LS;1;NULL;LV1.116;7
LV1.116 Switch 16;LV1.116 Bus 8;LV1.116 Bus 8_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 17;LV1.116 Bus 8;LV1.116 Bus 8_2;LS;1;NULL;LV1.116;7
LV1.116 Switch 18;LV1.116 Bus 9;LV1.116 Bus 9_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 19;LV1.116 Bus 9;LV1.116 Bus 9_2;LS;1;NULL;LV1.116;7
LV1.116 Switch 20;LV1.116 Bus 10;LV1.116 Bus 10_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 21;LV1.116 Bus 10;LV1.116 Bus 10_2;LS;1;NULL;LV1.116;7
LV1.116 Switch 22;LV1.116 Bus 11;LV1.116 Bus 11_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 23;LV1.116 Bus 11;LV1.116 Bus 11_2;LS;1;NULL;LV1.116;7
LV1.116 Switch 24;LV1.116 Bus 12;LV1.116 Bus 12_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 25;LV1.116 Bus 12;LV1.116 Bus 12_2;LS;1;NULL;LV1.116;7
LV1.116 Switch 26;LV1.116 Bus 13;LV1.116 Bus 13_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 27;LV1.116 Bus 14;LV1.116 Bus 14_1;LS;1;NULL;LV1.116;7
LV1.116 Switch 28;LV1.116 Bus 14;LV1.116 Bus 14_2;LS;1;NULL;LV1.116;7
LV1.116 Switch 30;MV1.101 Bus 43;MV1.101 Bus 43_1;CB;1;NULL;LV1.116;5
LV1.117 Switch 1;LV1.117 Bus 1;LV1.117 Bus 1_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 2;LV1.117 Bus 2;LV1.117 Bus 2_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 3;LV1.117 Bus 2;LV1.117 Bus 2_2;LS;1;NULL;LV1.117;7
LV1.117 Switch 4;LV1.117 Bus 3;LV1.117 Bus 3_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 5;LV1.117 Bus 4;LV1.117 Bus 4_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 6;LV1.117 Bus 4;LV1.117 Bus 4_2;LS;1;NULL;LV1.117;7
LV1.117 Switch 7;LV1.117 Bus 4;LV1.117 Bus 4_3;LS;1;NULL;LV1.117;7
LV1.117 Switch 8;LV1.117 Bus 4;LV1.117 Bus 4_4;LS;1;NULL;LV1.117;7
LV1.117 Switch 9;LV1.117 Bus 4;LV1.117 Bus 4_5;CB;1;NULL;LV1.117;7
LV1.117 Switch 10;LV1.117 Bus 5;LV1.117 Bus 5_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 12;LV1.117 Bus 6;LV1.117 Bus 6_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 13;LV1.117 Bus 6;LV1.117 Bus 6_2;LS;1;NULL;LV1.117;7
LV1.117 Switch 14;LV1.117 Bus 7;LV1.117 Bus 7_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 15;LV1.117 Bus 7;LV1.117 Bus 7_2;LS;1;NULL;LV1.117;7
LV1.117 Switch 16;LV1.117 Bus 8;LV1.117 Bus 8_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 17;LV1.117 Bus 8;LV1.117 Bus 8_2;LS;1;NULL;LV1.117;7
LV1.117 Switch 18;LV1.117 Bus 9;LV1.117 Bus 9_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 19;LV1.117 Bus 9;LV1.117 Bus 9_2;LS;1;NULL;LV1.117;7
LV1.117 Switch 20;LV1.117 Bus 10;LV1.117 Bus 10_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 21;LV1.117 Bus 10;LV1.117 Bus 10_2;LS;1;NULL;LV1.117;7
LV1.117 Switch 22;LV1.117 Bus 11;LV1.117 Bus 11_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 23;LV1.117 Bus 11;LV1.117 Bus 11_2;LS;1;NULL;LV1.117;7
LV1.117 Switch 24;LV1.117 Bus 12;LV1.117 Bus 12_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 25;LV1.117 Bus 12;LV1.117 Bus 12_2;LS;1;NULL;LV1.117;7
LV1.117 Switch 26;LV1.117 Bus 13;LV1.117 Bus 13_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 27;LV1.117 Bus 14;LV1.117 Bus 14_1;LS;1;NULL;LV1.117;7
LV1.117 Switch 28;LV1.117 Bus 14;LV1.117 Bus 14_2;LS;1;NULL;LV1.117;7
LV1.117 Switch 30;MV1.101 Bus 44;MV1.101 Bus 44_1;CB;1;NULL;LV1.117;5
LV1.118 Switch 1;LV1.118 Bus 1;LV1.118 Bus 1_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 2;LV1.118 Bus 2;LV1.118 Bus 2_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 3;LV1.118 Bus 2;LV1.118 Bus 2_2;LS;1;NULL;LV1.118;7
LV1.118 Switch 4;LV1.118 Bus 3;LV1.118 Bus 3_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 5;LV1.118 Bus 4;LV1.118 Bus 4_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 6;LV1.118 Bus 4;LV1.118 Bus 4_2;LS;1;NULL;LV1.118;7
LV1.118 Switch 7;LV1.118 Bus 4;LV1.118 Bus 4_3;LS;1;NULL;LV1.118;7
LV1.118 Switch 8;LV1.118 Bus 4;LV1.118 Bus 4_4;LS;1;NULL;LV1.118;7
LV1.118 Switch 9;LV1.118 Bus 4;LV1.118 Bus 4_5;CB;1;NULL;LV1.118;7
LV1.118 Switch 10;LV1.118 Bus 5;LV1.118 Bus 5_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 12;LV1.118 Bus 6;LV1.118 Bus 6_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 13;LV1.118 Bus 6;LV1.118 Bus 6_2;LS;1;NULL;LV1.118;7
LV1.118 Switch 14;LV1.118 Bus 7;LV1.118 Bus 7_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 15;LV1.118 Bus 7;LV1.118 Bus 7_2;LS;1;NULL;LV1.118;7
LV1.118 Switch 16;LV1.118 Bus 8;LV1.118 Bus 8_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 17;LV1.118 Bus 8;LV1.118 Bus 8_2;LS;1;NULL;LV1.118;7
LV1.118 Switch 18;LV1.118 Bus 9;LV1.118 Bus 9_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 19;LV1.118 Bus 9;LV1.118 Bus 9_2;LS;1;NULL;LV1.118;7
LV1.118 Switch 20;LV1.118 Bus 10;LV1.118 Bus 10_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 21;LV1.118 Bus 10;LV1.118 Bus 10_2;LS;1;NULL;LV1.118;7
LV1.118 Switch 22;LV1.118 Bus 11;LV1.118 Bus 11_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 23;LV1.118 Bus 11;LV1.118 Bus 11_2;LS;1;NULL;LV1.118;7
LV1.118 Switch 24;LV1.118 Bus 12;LV1.118 Bus 12_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 25;LV1.118 Bus 12;LV1.118 Bus 12_2;LS;1;NULL;LV1.118;7
LV1.118 Switch 26;LV1.118 Bus 13;LV1.118 Bus 13_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 27;LV1.118 Bus 14;LV1.118 Bus 14_1;LS;1;NULL;LV1.118;7
LV1.118 Switch 28;LV1.118 Bus 14;LV1.118 Bus 14_2;LS;1;NULL;LV1.118;7
LV1.118 Switch 30;MV1.101 Bus 45;MV1.101 Bus 45_1;CB;1;NULL;LV1.118;5
LV1.119 Switch 1;LV1.119 Bus 1;LV1.119 Bus 1_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 2;LV1.119 Bus 2;LV1.119 Bus 2_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 3;LV1.119 Bus 2;LV1.119 Bus 2_2;LS;1;NULL;LV1.119;7
LV1.119 Switch 4;LV1.119 Bus 3;LV1.119 Bus 3_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 5;LV1.119 Bus 4;LV1.119 Bus 4_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 6;LV1.119 Bus 4;LV1.119 Bus 4_2;LS;1;NULL;LV1.119;7
LV1.119 Switch 7;LV1.119 Bus 4;LV1.119 Bus 4_3;LS;1;NULL;LV1.119;7
LV1.119 Switch 8;LV1.119 Bus 4;LV1.119 Bus 4_4;LS;1;NULL;LV1.119;7
LV1.119 Switch 9;LV1.119 Bus 4;LV1.119 Bus 4_5;CB;1;NULL;LV1.119;7
LV1.119 Switch 10;LV1.119 Bus 5;LV1.119 Bus 5_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 12;LV1.119 Bus 6;LV1.119 Bus 6_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 13;LV1.119 Bus 6;LV1.119 Bus 6_2;LS;1;NULL;LV1.119;7
LV1.119 Switch 14;LV1.119 Bus 7;LV1.119 Bus 7_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 15;LV1.119 Bus 7;LV1.119 Bus 7_2;LS;1;NULL;LV1.119;7
LV1.119 Switch 16;LV1.119 Bus 8;LV1.119 Bus 8_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 17;LV1.119 Bus 8;LV1.119 Bus 8_2;LS;1;NULL;LV1.119;7
LV1.119 Switch 18;LV1.119 Bus 9;LV1.119 Bus 9_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 19;LV1.119 Bus 9;LV1.119 Bus 9_2;LS;1;NULL;LV1.119;7
LV1.119 Switch 20;LV1.119 Bus 10;LV1.119 Bus 10_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 21;LV1.119 Bus 10;LV1.119 Bus 10_2;LS;1;NULL;LV1.119;7
LV1.119 Switch 22;LV1.119 Bus 11;LV1.119 Bus 11_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 23;LV1.119 Bus 11;LV1.119 Bus 11_2;LS;1;NULL;LV1.119;7
LV1.119 Switch 24;LV1.119 Bus 12;LV1.119 Bus 12_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 25;LV1.119 Bus 12;LV1.119 Bus 12_2;LS;1;NULL;LV1.119;7
LV1.119 Switch 26;LV1.119 Bus 13;LV1.119 Bus 13_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 27;LV1.119 Bus 14;LV1.119 Bus 14_1;LS;1;NULL;LV1.119;7
LV1.119 Switch 28;LV1.119 Bus 14;LV1.119 Bus 14_2;LS;1;NULL;LV1.119;7
LV1.119 Switch 30;MV1.101 Bus 46;MV1.101 Bus 46_1;CB;1;NULL;LV1.119;5
LV1.120 Switch 1;LV1.120 Bus 1;LV1.120 Bus 1_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 2;LV1.120 Bus 2;LV1.120 Bus 2_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 3;LV1.120 Bus 2;LV1.120 Bus 2_2;LS;1;NULL;LV1.120;7
LV1.120 Switch 4;LV1.120 Bus 3;LV1.120 Bus 3_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 5;LV1.120 Bus 4;LV1.120 Bus 4_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 6;LV1.120 Bus 4;LV1.120 Bus 4_2;LS;1;NULL;LV1.120;7
LV1.120 Switch 7;LV1.120 Bus 4;LV1.120 Bus 4_3;LS;1;NULL;LV1.120;7
LV1.120 Switch 8;LV1.120 Bus 4;LV1.120 Bus 4_4;LS;1;NULL;LV1.120;7
LV1.120 Switch 9;LV1.120 Bus 4;LV1.120 Bus 4_5;CB;1;NULL;LV1.120;7
LV1.120 Switch 10;LV1.120 Bus 5;LV1.120 Bus 5_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 12;LV1.120 Bus 6;LV1.120 Bus 6_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 13;LV1.120 Bus 6;LV1.120 Bus 6_2;LS;1;NULL;LV1.120;7
LV1.120 Switch 14;LV1.120 Bus 7;LV1.120 Bus 7_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 15;LV1.120 Bus 7;LV1.120 Bus 7_2;LS;1;NULL;LV1.120;7
LV1.120 Switch 16;LV1.120 Bus 8;LV1.120 Bus 8_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 17;LV1.120 Bus 8;LV1.120 Bus 8_2;LS;1;NULL;LV1.120;7
LV1.120 Switch 18;LV1.120 Bus 9;LV1.120 Bus 9_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 19;LV1.120 Bus 9;LV1.120 Bus 9_2;LS;1;NULL;LV1.120;7
LV1.120 Switch 20;LV1.120 Bus 10;LV1.120 Bus 10_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 21;LV1.120 Bus 10;LV1.120 Bus 10_2;LS;1;NULL;LV1.120;7
LV1.120 Switch 22;LV1.120 Bus 11;LV1.120 Bus 11_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 23;LV1.120 Bus 11;LV1.120 Bus 11_2;LS;1;NULL;LV1.120;7
LV1.120 Switch 24;LV1.120 Bus 12;LV1.120 Bus 12_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 25;LV1.120 Bus 12;LV1.120 Bus 12_2;LS;1;NULL;LV1.120;7
LV1.120 Switch 26;LV1.120 Bus 13;LV1.120 Bus 13_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 27;LV1.120 Bus 14;LV1.120 Bus 14_1;LS;1;NULL;LV1.120;7
LV1.120 Switch 28;LV1.120 Bus 14;LV1.120 Bus 14_2;LS;1;NULL;LV1.120;7
LV1.120 Switch 30;MV1.101 Bus 47;MV1.101 Bus 47_1;CB;1;NULL;LV1.120;5
LV1.121 Switch 1;LV1.121 Bus 1;LV1.121 Bus 1_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 2;LV1.121 Bus 2;LV1.121 Bus 2_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 3;LV1.121 Bus 2;LV1.121 Bus 2_2;LS;1;NULL;LV1.121;7
LV1.121 Switch 4;LV1.121 Bus 3;LV1.121 Bus 3_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 5;LV1.121 Bus 4;LV1.121 Bus 4_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 6;LV1.121 Bus 4;LV1.121 Bus 4_2;LS;1;NULL;LV1.121;7
LV1.121 Switch 7;LV1.121 Bus 4;LV1.121 Bus 4_3;LS;1;NULL;LV1.121;7
LV1.121 Switch 8;LV1.121 Bus 4;LV1.121 Bus 4_4;LS;1;NULL;LV1.121;7
LV1.121 Switch 9;LV1.121 Bus 4;LV1.121 Bus 4_5;CB;1;NULL;LV1.121;7
LV1.121 Switch 10;LV1.121 Bus 5;LV1.121 Bus 5_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 12;LV1.121 Bus 6;LV1.121 Bus 6_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 13;LV1.121 Bus 6;LV1.121 Bus 6_2;LS;1;NULL;LV1.121;7
LV1.121 Switch 14;LV1.121 Bus 7;LV1.121 Bus 7_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 15;LV1.121 Bus 7;LV1.121 Bus 7_2;LS;1;NULL;LV1.121;7
LV1.121 Switch 16;LV1.121 Bus 8;LV1.121 Bus 8_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 17;LV1.121 Bus 8;LV1.121 Bus 8_2;LS;1;NULL;LV1.121;7
LV1.121 Switch 18;LV1.121 Bus 9;LV1.121 Bus 9_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 19;LV1.121 Bus 9;LV1.121 Bus 9_2;LS;1;NULL;LV1.121;7
LV1.121 Switch 20;LV1.121 Bus 10;LV1.121 Bus 10_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 21;LV1.121 Bus 10;LV1.121 Bus 10_2;LS;1;NULL;LV1.121;7
LV1.121 Switch 22;LV1.121 Bus 11;LV1.121 Bus 11_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 23;LV1.121 Bus 11;LV1.121 Bus 11_2;LS;1;NULL;LV1.121;7
LV1.121 Switch 24;LV1.121 Bus 12;LV1.121 Bus 12_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 25;LV1.121 Bus 12;LV1.121 Bus 12_2;LS;1;NULL;LV1.121;7
LV1.121 Switch 26;LV1.121 Bus 13;LV1.121 Bus 13_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 27;LV1.121 Bus 14;LV1.121 Bus 14_1;LS;1;NULL;LV1.121;7
LV1.121 Switch 28;LV1.121 Bus 14;LV1.121 Bus 14_2;LS;1;NULL;LV1.121;7
LV1.121 Switch 30;MV1.101 Bus 48;MV1.101 Bus 48_1;CB;1;NULL;LV1.121;5
LV1.122 Switch 1;LV1.122 Bus 1;LV1.122 Bus 1_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 2;LV1.122 Bus 2;LV1.122 Bus 2_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 3;LV1.122 Bus 2;LV1.122 Bus 2_2;LS;1;NULL;LV1.122;7
LV1.122 Switch 4;LV1.122 Bus 3;LV1.122 Bus 3_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 5;LV1.122 Bus 4;LV1.122 Bus 4_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 6;LV1.122 Bus 4;LV1.122 Bus 4_2;LS;1;NULL;LV1.122;7
LV1.122 Switch 7;LV1.122 Bus 4;LV1.122 Bus 4_3;LS;1;NULL;LV1.122;7
LV1.122 Switch 8;LV1.122 Bus 4;LV1.122 Bus 4_4;LS;1;NULL;LV1.122;7
LV1.122 Switch 9;LV1.122 Bus 4;LV1.122 Bus 4_5;CB;1;NULL;LV1.122;7
LV1.122 Switch 10;LV1.122 Bus 5;LV1.122 Bus 5_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 12;LV1.122 Bus 6;LV1.122 Bus 6_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 13;LV1.122 Bus 6;LV1.122 Bus 6_2;LS;1;NULL;LV1.122;7
LV1.122 Switch 14;LV1.122 Bus 7;LV1.122 Bus 7_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 15;LV1.122 Bus 7;LV1.122 Bus 7_2;LS;1;NULL;LV1.122;7
LV1.122 Switch 16;LV1.122 Bus 8;LV1.122 Bus 8_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 17;LV1.122 Bus 8;LV1.122 Bus 8_2;LS;1;NULL;LV1.122;7
LV1.122 Switch 18;LV1.122 Bus 9;LV1.122 Bus 9_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 19;LV1.122 Bus 9;LV1.122 Bus 9_2;LS;1;NULL;LV1.122;7
LV1.122 Switch 20;LV1.122 Bus 10;LV1.122 Bus 10_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 21;LV1.122 Bus 10;LV1.122 Bus 10_2;LS;1;NULL;LV1.122;7
LV1.122 Switch 22;LV1.122 Bus 11;LV1.122 Bus 11_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 23;LV1.122 Bus 11;LV1.122 Bus 11_2;LS;1;NULL;LV1.122;7
LV1.122 Switch 24;LV1.122 Bus 12;LV1.122 Bus 12_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 25;LV1.122 Bus 12;LV1.122 Bus 12_2;LS;1;NULL;LV1.122;7
LV1.122 Switch 26;LV1.122 Bus 13;LV1.122 Bus 13_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 27;LV1.122 Bus 14;LV1.122 Bus 14_1;LS;1;NULL;LV1.122;7
LV1.122 Switch 28;LV1.122 Bus 14;LV1.122 Bus 14_2;LS;1;NULL;LV1.122;7
LV1.122 Switch 30;MV1.101 Bus 58;MV1.101 Bus 58_1;CB;1;NULL;LV1.122;5
LV1.123 Switch 1;LV1.123 Bus 1;LV1.123 Bus 1_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 2;LV1.123 Bus 2;LV1.123 Bus 2_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 3;LV1.123 Bus 2;LV1.123 Bus 2_2;LS;1;NULL;LV1.123;7
LV1.123 Switch 4;LV1.123 Bus 3;LV1.123 Bus 3_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 5;LV1.123 Bus 4;LV1.123 Bus 4_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 6;LV1.123 Bus 4;LV1.123 Bus 4_2;LS;1;NULL;LV1.123;7
LV1.123 Switch 7;LV1.123 Bus 4;LV1.123 Bus 4_3;LS;1;NULL;LV1.123;7
LV1.123 Switch 8;LV1.123 Bus 4;LV1.123 Bus 4_4;LS;1;NULL;LV1.123;7
LV1.123 Switch 9;LV1.123 Bus 4;LV1.123 Bus 4_5;CB;1;NULL;LV1.123;7
LV1.123 Switch 10;LV1.123 Bus 5;LV1.123 Bus 5_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 12;LV1.123 Bus 6;LV1.123 Bus 6_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 13;LV1.123 Bus 6;LV1.123 Bus 6_2;LS;1;NULL;LV1.123;7
LV1.123 Switch 14;LV1.123 Bus 7;LV1.123 Bus 7_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 15;LV1.123 Bus 7;LV1.123 Bus 7_2;LS;1;NULL;LV1.123;7
LV1.123 Switch 16;LV1.123 Bus 8;LV1.123 Bus 8_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 17;LV1.123 Bus 8;LV1.123 Bus 8_2;LS;1;NULL;LV1.123;7
LV1.123 Switch 18;LV1.123 Bus 9;LV1.123 Bus 9_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 19;LV1.123 Bus 9;LV1.123 Bus 9_2;LS;1;NULL;LV1.123;7
LV1.123 Switch 20;LV1.123 Bus 10;LV1.123 Bus 10_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 21;LV1.123 Bus 10;LV1.123 Bus 10_2;LS;1;NULL;LV1.123;7
LV1.123 Switch 22;LV1.123 Bus 11;LV1.123 Bus 11_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 23;LV1.123 Bus 11;LV1.123 Bus 11_2;LS;1;NULL;LV1.123;7
LV1.123 Switch 24;LV1.123 Bus 12;LV1.123 Bus 12_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 25;LV1.123 Bus 12;LV1.123 Bus 12_2;LS;1;NULL;LV1.123;7
LV1.123 Switch 26;LV1.123 Bus 13;LV1.123 Bus 13_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 27;LV1.123 Bus 14;LV1.123 Bus 14_1;LS;1;NULL;LV1.123;7
LV1.123 Switch 28;LV1.123 Bus 14;LV1.123 Bus 14_2;LS;1;NULL;LV1.123;7
LV1.123 Switch 30;MV1.101 Bus 59;MV1.101 Bus 59_1;CB;1;NULL;LV1.123;5
LV1.124 Switch 1;LV1.124 Bus 1;LV1.124 Bus 1_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 2;LV1.124 Bus 2;LV1.124 Bus 2_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 3;LV1.124 Bus 2;LV1.124 Bus 2_2;LS;1;NULL;LV1.124;7
LV1.124 Switch 4;LV1.124 Bus 3;LV1.124 Bus 3_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 5;LV1.124 Bus 4;LV1.124 Bus 4_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 6;LV1.124 Bus 4;LV1.124 Bus 4_2;LS;1;NULL;LV1.124;7
LV1.124 Switch 7;LV1.124 Bus 4;LV1.124 Bus 4_3;LS;1;NULL;LV1.124;7
LV1.124 Switch 8;LV1.124 Bus 4;LV1.124 Bus 4_4;LS;1;NULL;LV1.124;7
LV1.124 Switch 9;LV1.124 Bus 4;LV1.124 Bus 4_5;CB;1;NULL;LV1.124;7
LV1.124 Switch 10;LV1.124 Bus 5;LV1.124 Bus 5_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 12;LV1.124 Bus 6;LV1.124 Bus 6_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 13;LV1.124 Bus 6;LV1.124 Bus 6_2;LS;1;NULL;LV1.124;7
LV1.124 Switch 14;LV1.124 Bus 7;LV1.124 Bus 7_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 15;LV1.124 Bus 7;LV1.124 Bus 7_2;LS;1;NULL;LV1.124;7
LV1.124 Switch 16;LV1.124 Bus 8;LV1.124 Bus 8_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 17;LV1.124 Bus 8;LV1.124 Bus 8_2;LS;1;NULL;LV1.124;7
LV1.124 Switch 18;LV1.124 Bus 9;LV1.124 Bus 9_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 19;LV1.124 Bus 9;LV1.124 Bus 9_2;LS;1;NULL;LV1.124;7
LV1.124 Switch 20;LV1.124 Bus 10;LV1.124 Bus 10_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 21;LV1.124 Bus 10;LV1.124 Bus 10_2;LS;1;NULL;LV1.124;7
LV1.124 Switch 22;LV1.124 Bus 11;LV1.124 Bus 11_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 23;LV1.124 Bus 11;LV1.124 Bus 11_2;LS;1;NULL;LV1.124;7
LV1.124 Switch 24;LV1.124 Bus 12;LV1.124 Bus 12_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 25;LV1.124 Bus 12;LV1.124 Bus 12_2;LS;1;NULL;LV1.124;7
LV1.124 Switch 26;LV1.124 Bus 13;LV1.124 Bus 13_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 27;LV1.124 Bus 14;LV1.124 Bus 14_1;LS;1;NULL;LV1.124;7
LV1.124 Switch 28;LV1.124 Bus 14;LV1.124 Bus 14_2;LS;1;NULL;LV1.124;7
LV1.124 Switch 30;MV1.101 Bus 63;MV1.101 Bus 63_1;CB;1;NULL;LV1.124;5
LV1.125 Switch 1;LV1.125 Bus 1;LV1.125 Bus 1_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 2;LV1.125 Bus 2;LV1.125 Bus 2_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 3;LV1.125 Bus 2;LV1.125 Bus 2_2;LS;1;NULL;LV1.125;7
LV1.125 Switch 4;LV1.125 Bus 3;LV1.125 Bus 3_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 5;LV1.125 Bus 4;LV1.125 Bus 4_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 6;LV1.125 Bus 4;LV1.125 Bus 4_2;LS;1;NULL;LV1.125;7
LV1.125 Switch 7;LV1.125 Bus 4;LV1.125 Bus 4_3;LS;1;NULL;LV1.125;7
LV1.125 Switch 8;LV1.125 Bus 4;LV1.125 Bus 4_4;LS;1;NULL;LV1.125;7
LV1.125 Switch 9;LV1.125 Bus 4;LV1.125 Bus 4_5;CB;1;NULL;LV1.125;7
LV1.125 Switch 10;LV1.125 Bus 5;LV1.125 Bus 5_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 12;LV1.125 Bus 6;LV1.125 Bus 6_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 13;LV1.125 Bus 6;LV1.125 Bus 6_2;LS;1;NULL;LV1.125;7
LV1.125 Switch 14;LV1.125 Bus 7;LV1.125 Bus 7_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 15;LV1.125 Bus 7;LV1.125 Bus 7_2;LS;1;NULL;LV1.125;7
LV1.125 Switch 16;LV1.125 Bus 8;LV1.125 Bus 8_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 17;LV1.125 Bus 8;LV1.125 Bus 8_2;LS;1;NULL;LV1.125;7
LV1.125 Switch 18;LV1.125 Bus 9;LV1.125 Bus 9_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 19;LV1.125 Bus 9;LV1.125 Bus 9_2;LS;1;NULL;LV1.125;7
LV1.125 Switch 20;LV1.125 Bus 10;LV1.125 Bus 10_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 21;LV1.125 Bus 10;LV1.125 Bus 10_2;LS;1;NULL;LV1.125;7
LV1.125 Switch 22;LV1.125 Bus 11;LV1.125 Bus 11_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 23;LV1.125 Bus 11;LV1.125 Bus 11_2;LS;1;NULL;LV1.125;7
LV1.125 Switch 24;LV1.125 Bus 12;LV1.125 Bus 12_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 25;LV1.125 Bus 12;LV1.125 Bus 12_2;LS;1;NULL;LV1.125;7
LV1.125 Switch 26;LV1.125 Bus 13;LV1.125 Bus 13_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 27;LV1.125 Bus 14;LV1.125 Bus 14_1;LS;1;NULL;LV1.125;7
LV1.125 Switch 28;LV1.125 Bus 14;LV1.125 Bus 14_2;LS;1;NULL;LV1.125;7
LV1.125 Switch 30;MV1.101 Bus 68;MV1.101 Bus 68_1;CB;1;NULL;LV1.125;5
LV1.126 Switch 1;LV1.126 Bus 1;LV1.126 Bus 1_1;LS;1;NULL;LV1.126;7
