id;nodeA;nodeB;type;cond;substation;subnet;voltLvl
LV4.104 Switch 83;LV4.104 Bus 40;LV4.104 Bus 40_2;LS;1;NULL;LV4.104;7
LV4.104 Switch 84;LV4.104 Bus 41;LV4.104 Bus 41_1;LS;1;NULL;LV4.104;7
LV4.104 Switch 85;LV4.104 Bus 42;LV4.104 Bus 42_1;LS;1;NULL;LV4.104;7
LV4.104 Switch 86;LV4.104 Bus 42;LV4.104 Bus 42_2;LS;1;NULL;LV4.104;7
LV4.104 Switch 87;LV4.104 Bus 43;LV4.104 Bus 43_1;LS;1;NULL;LV4.104;7
LV4.104 Switch 88;LV4.104 Bus 43;LV4.104 Bus 43_2;LS;1;NULL;LV4.104;7
LV4.104 Switch 89;LV4.104 Bus 44;LV4.104 Bus 44_1;LS;1;NULL;LV4.104;7
LV4.105 Switch 70;MV1.101 Bus 56;MV1.101 Bus 56_1;CB;1;NULL;LV4.105;5
LV4.105 Switch 1;LV4.105 Bus 1;LV4.105 Bus 1_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 2;LV4.105 Bus 1;LV4.105 Bus 1_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 67;LV4.105 Bus 35;LV4.105 Bus 35_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 68;LV4.105 Bus 35;LV4.105 Bus 35_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 69;LV4.105 Bus 35;LV4.105 Bus 35_3;LS;1;NULL;LV4.105;7
LV4.105 Switch 25;LV4.105 Bus 14;LV4.105 Bus 14_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 26;LV4.105 Bus 14;LV4.105 Bus 14_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 41;LV4.105 Bus 22;LV4.105 Bus 22_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 6;LV4.105 Bus 4;LV4.105 Bus 4_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 7;LV4.105 Bus 4;LV4.105 Bus 4_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 29;LV4.105 Bus 16;LV4.105 Bus 16_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 30;LV4.105 Bus 16;LV4.105 Bus 16_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 46;LV4.105 Bus 25;LV4.105 Bus 25_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 47;LV4.105 Bus 26;LV4.105 Bus 26_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 48;LV4.105 Bus 26;LV4.105 Bus 26_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 16;LV4.105 Bus 9;LV4.105 Bus 9_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 17;LV4.105 Bus 9;LV4.105 Bus 9_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 39;LV4.105 Bus 21;LV4.105 Bus 21_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 40;LV4.105 Bus 21;LV4.105 Bus 21_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 54;LV4.105 Bus 29;LV4.105 Bus 29_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 55;LV4.105 Bus 29;LV4.105 Bus 29_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 21;LV4.105 Bus 12;LV4.105 Bus 12_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 22;LV4.105 Bus 12;LV4.105 Bus 12_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 42;LV4.105 Bus 23;LV4.105 Bus 23_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 43;LV4.105 Bus 23;LV4.105 Bus 23_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 58;LV4.105 Bus 31;LV4.105 Bus 31_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 59;LV4.105 Bus 31;LV4.105 Bus 31_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 60;LV4.105 Bus 32;LV4.105 Bus 32_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 61;LV4.105 Bus 32;LV4.105 Bus 32_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 62;LV4.105 Bus 32;LV4.105 Bus 32_3;CB;1;NULL;LV4.105;7
LV4.105 Switch 72;LV4.105 Bus 32;LV4.105 Bus 32_4;LS;1;NULL;LV4.105;7
LV4.105 Switch 63;LV4.105 Bus 33;LV4.105 Bus 33_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 64;LV4.105 Bus 33;LV4.105 Bus 33_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 31;LV4.105 Bus 17;LV4.105 Bus 17_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 32;LV4.105 Bus 17;LV4.105 Bus 17_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 51;LV4.105 Bus 28;LV4.105 Bus 28_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 52;LV4.105 Bus 28;LV4.105 Bus 28_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 53;LV4.105 Bus 28;LV4.105 Bus 28_3;LS;1;NULL;LV4.105;7
LV4.105 Switch 3;LV4.105 Bus 2;LV4.105 Bus 2_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 4;LV4.105 Bus 3;LV4.105 Bus 3_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 5;LV4.105 Bus 3;LV4.105 Bus 3_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 8;LV4.105 Bus 5;LV4.105 Bus 5_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 9;LV4.105 Bus 5;LV4.105 Bus 5_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 10;LV4.105 Bus 6;LV4.105 Bus 6_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 11;LV4.105 Bus 6;LV4.105 Bus 6_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 12;LV4.105 Bus 7;LV4.105 Bus 7_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 13;LV4.105 Bus 7;LV4.105 Bus 7_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 44;LV4.105 Bus 24;LV4.105 Bus 24_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 45;LV4.105 Bus 24;LV4.105 Bus 24_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 65;LV4.105 Bus 34;LV4.105 Bus 34_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 66;LV4.105 Bus 34;LV4.105 Bus 34_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 18;LV4.105 Bus 10;LV4.105 Bus 10_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 19;LV4.105 Bus 11;LV4.105 Bus 11_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 20;LV4.105 Bus 11;LV4.105 Bus 11_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 23;LV4.105 Bus 13;LV4.105 Bus 13_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 24;LV4.105 Bus 13;LV4.105 Bus 13_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 27;LV4.105 Bus 15;LV4.105 Bus 15_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 28;LV4.105 Bus 15;LV4.105 Bus 15_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 56;LV4.105 Bus 30;LV4.105 Bus 30_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 57;LV4.105 Bus 30;LV4.105 Bus 30_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 14;LV4.105 Bus 8;LV4.105 Bus 8_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 15;LV4.105 Bus 8;LV4.105 Bus 8_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 33;LV4.105 Bus 18;LV4.105 Bus 18_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 34;LV4.105 Bus 18;LV4.105 Bus 18_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 35;LV4.105 Bus 19;LV4.105 Bus 19_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 36;LV4.105 Bus 19;LV4.105 Bus 19_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 37;LV4.105 Bus 20;LV4.105 Bus 20_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 38;LV4.105 Bus 20;LV4.105 Bus 20_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 73;LV4.105 Bus 36;LV4.105 Bus 36_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 74;LV4.105 Bus 36;LV4.105 Bus 36_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 75;LV4.105 Bus 37;LV4.105 Bus 37_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 76;LV4.105 Bus 37;LV4.105 Bus 37_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 77;LV4.105 Bus 38;LV4.105 Bus 38_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 78;LV4.105 Bus 38;LV4.105 Bus 38_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 79;LV4.105 Bus 39;LV4.105 Bus 39_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 80;LV4.105 Bus 39;LV4.105 Bus 39_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 81;LV4.105 Bus 39;LV4.105 Bus 39_3;LS;1;NULL;LV4.105;7
LV4.105 Switch 82;LV4.105 Bus 40;LV4.105 Bus 40_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 83;LV4.105 Bus 40;LV4.105 Bus 40_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 84;LV4.105 Bus 41;LV4.105 Bus 41_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 85;LV4.105 Bus 42;LV4.105 Bus 42_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 86;LV4.105 Bus 42;LV4.105 Bus 42_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 87;LV4.105 Bus 43;LV4.105 Bus 43_1;LS;1;NULL;LV4.105;7
LV4.105 Switch 88;LV4.105 Bus 43;LV4.105 Bus 43_2;LS;1;NULL;LV4.105;7
LV4.105 Switch 89;LV4.105 Bus 44;LV4.105 Bus 44_1;LS;1;NULL;LV4.105;7
LV4.106 Switch 70;MV1.101 Bus 60;MV1.101 Bus 60_1;CB;1;NULL;LV4.106;5
LV4.106 Switch 1;LV4.106 Bus 1;LV4.106 Bus 1_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 2;LV4.106 Bus 1;LV4.106 Bus 1_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 67;LV4.106 Bus 35;LV4.106 Bus 35_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 68;LV4.106 Bus 35;LV4.106 Bus 35_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 69;LV4.106 Bus 35;LV4.106 Bus 35_3;LS;1;NULL;LV4.106;7
LV4.106 Switch 25;LV4.106 Bus 14;LV4.106 Bus 14_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 26;LV4.106 Bus 14;LV4.106 Bus 14_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 41;LV4.106 Bus 22;LV4.106 Bus 22_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 6;LV4.106 Bus 4;LV4.106 Bus 4_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 7;LV4.106 Bus 4;LV4.106 Bus 4_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 29;LV4.106 Bus 16;LV4.106 Bus 16_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 30;LV4.106 Bus 16;LV4.106 Bus 16_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 46;LV4.106 Bus 25;LV4.106 Bus 25_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 47;LV4.106 Bus 26;LV4.106 Bus 26_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 48;LV4.106 Bus 26;LV4.106 Bus 26_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 16;LV4.106 Bus 9;LV4.106 Bus 9_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 17;LV4.106 Bus 9;LV4.106 Bus 9_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 39;LV4.106 Bus 21;LV4.106 Bus 21_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 40;LV4.106 Bus 21;LV4.106 Bus 21_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 54;LV4.106 Bus 29;LV4.106 Bus 29_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 55;LV4.106 Bus 29;LV4.106 Bus 29_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 21;LV4.106 Bus 12;LV4.106 Bus 12_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 22;LV4.106 Bus 12;LV4.106 Bus 12_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 42;LV4.106 Bus 23;LV4.106 Bus 23_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 43;LV4.106 Bus 23;LV4.106 Bus 23_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 58;LV4.106 Bus 31;LV4.106 Bus 31_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 59;LV4.106 Bus 31;LV4.106 Bus 31_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 60;LV4.106 Bus 32;LV4.106 Bus 32_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 61;LV4.106 Bus 32;LV4.106 Bus 32_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 62;LV4.106 Bus 32;LV4.106 Bus 32_3;CB;1;NULL;LV4.106;7
LV4.106 Switch 72;LV4.106 Bus 32;LV4.106 Bus 32_4;LS;1;NULL;LV4.106;7
LV4.106 Switch 63;LV4.106 Bus 33;LV4.106 Bus 33_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 64;LV4.106 Bus 33;LV4.106 Bus 33_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 31;LV4.106 Bus 17;LV4.106 Bus 17_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 32;LV4.106 Bus 17;LV4.106 Bus 17_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 51;LV4.106 Bus 28;LV4.106 Bus 28_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 52;LV4.106 Bus 28;LV4.106 Bus 28_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 53;LV4.106 Bus 28;LV4.106 Bus 28_3;LS;1;NULL;LV4.106;7
LV4.106 Switch 3;LV4.106 Bus 2;LV4.106 Bus 2_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 4;LV4.106 Bus 3;LV4.106 Bus 3_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 5;LV4.106 Bus 3;LV4.106 Bus 3_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 8;LV4.106 Bus 5;LV4.106 Bus 5_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 9;LV4.106 Bus 5;LV4.106 Bus 5_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 10;LV4.106 Bus 6;LV4.106 Bus 6_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 11;LV4.106 Bus 6;LV4.106 Bus 6_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 12;LV4.106 Bus 7;LV4.106 Bus 7_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 13;LV4.106 Bus 7;LV4.106 Bus 7_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 44;LV4.106 Bus 24;LV4.106 Bus 24_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 45;LV4.106 Bus 24;LV4.106 Bus 24_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 65;LV4.106 Bus 34;LV4.106 Bus 34_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 66;LV4.106 Bus 34;LV4.106 Bus 34_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 18;LV4.106 Bus 10;LV4.106 Bus 10_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 19;LV4.106 Bus 11;LV4.106 Bus 11_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 20;LV4.106 Bus 11;LV4.106 Bus 11_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 23;LV4.106 Bus 13;LV4.106 Bus 13_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 24;LV4.106 Bus 13;LV4.106 Bus 13_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 27;LV4.106 Bus 15;LV4.106 Bus 15_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 28;LV4.106 Bus 15;LV4.106 Bus 15_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 56;LV4.106 Bus 30;LV4.106 Bus 30_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 57;LV4.106 Bus 30;LV4.106 Bus 30_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 14;LV4.106 Bus 8;LV4.106 Bus 8_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 15;LV4.106 Bus 8;LV4.106 Bus 8_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 33;LV4.106 Bus 18;LV4.106 Bus 18_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 34;LV4.106 Bus 18;LV4.106 Bus 18_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 35;LV4.106 Bus 19;LV4.106 Bus 19_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 36;LV4.106 Bus 19;LV4.106 Bus 19_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 37;LV4.106 Bus 20;LV4.106 Bus 20_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 38;LV4.106 Bus 20;LV4.106 Bus 20_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 73;LV4.106 Bus 36;LV4.106 Bus 36_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 74;LV4.106 Bus 36;LV4.106 Bus 36_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 75;LV4.106 Bus 37;LV4.106 Bus 37_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 76;LV4.106 Bus 37;LV4.106 Bus 37_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 77;LV4.106 Bus 38;LV4.106 Bus 38_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 78;LV4.106 Bus 38;LV4.106 Bus 38_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 79;LV4.106 Bus 39;LV4.106 Bus 39_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 80;LV4.106 Bus 39;LV4.106 Bus 39_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 81;LV4.106 Bus 39;LV4.106 Bus 39_3;LS;1;NULL;LV4.106;7
LV4.106 Switch 82;LV4.106 Bus 40;LV4.106 Bus 40_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 83;LV4.106 Bus 40;LV4.106 Bus 40_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 84;LV4.106 Bus 41;LV4.106 Bus 41_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 85;LV4.106 Bus 42;LV4.106 Bus 42_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 86;LV4.106 Bus 42;LV4.106 Bus 42_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 87;LV4.106 Bus 43;LV4.106 Bus 43_1;LS;1;NULL;LV4.106;7
LV4.106 Switch 88;LV4.106 Bus 43;LV4.106 Bus 43_2;LS;1;NULL;LV4.106;7
LV4.106 Switch 89;LV4.106 Bus 44;LV4.106 Bus 44_1;LS;1;NULL;LV4.106;7
LV4.107 Switch 70;MV1.101 Bus 61;MV1.101 Bus 61_1;CB;1;NULL;LV4.107;5
LV4.107 Switch 1;LV4.107 Bus 1;LV4.107 Bus 1_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 2;LV4.107 Bus 1;LV4.107 Bus 1_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 67;LV4.107 Bus 35;LV4.107 Bus 35_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 68;LV4.107 Bus 35;LV4.107 Bus 35_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 69;LV4.107 Bus 35;LV4.107 Bus 35_3;LS;1;NULL;LV4.107;7
LV4.107 Switch 25;LV4.107 Bus 14;LV4.107 Bus 14_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 26;LV4.107 Bus 14;LV4.107 Bus 14_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 41;LV4.107 Bus 22;LV4.107 Bus 22_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 6;LV4.107 Bus 4;LV4.107 Bus 4_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 7;LV4.107 Bus 4;LV4.107 Bus 4_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 29;LV4.107 Bus 16;LV4.107 Bus 16_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 30;LV4.107 Bus 16;LV4.107 Bus 16_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 46;LV4.107 Bus 25;LV4.107 Bus 25_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 47;LV4.107 Bus 26;LV4.107 Bus 26_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 48;LV4.107 Bus 26;LV4.107 Bus 26_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 16;LV4.107 Bus 9;LV4.107 Bus 9_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 17;LV4.107 Bus 9;LV4.107 Bus 9_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 39;LV4.107 Bus 21;LV4.107 Bus 21_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 40;LV4.107 Bus 21;LV4.107 Bus 21_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 54;LV4.107 Bus 29;LV4.107 Bus 29_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 55;LV4.107 Bus 29;LV4.107 Bus 29_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 21;LV4.107 Bus 12;LV4.107 Bus 12_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 22;LV4.107 Bus 12;LV4.107 Bus 12_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 42;LV4.107 Bus 23;LV4.107 Bus 23_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 43;LV4.107 Bus 23;LV4.107 Bus 23_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 58;LV4.107 Bus 31;LV4.107 Bus 31_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 59;LV4.107 Bus 31;LV4.107 Bus 31_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 60;LV4.107 Bus 32;LV4.107 Bus 32_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 61;LV4.107 Bus 32;LV4.107 Bus 32_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 62;LV4.107 Bus 32;LV4.107 Bus 32_3;CB;1;NULL;LV4.107;7
LV4.107 Switch 72;LV4.107 Bus 32;LV4.107 Bus 32_4;LS;1;NULL;LV4.107;7
LV4.107 Switch 63;LV4.107 Bus 33;LV4.107 Bus 33_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 64;LV4.107 Bus 33;LV4.107 Bus 33_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 31;LV4.107 Bus 17;LV4.107 Bus 17_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 32;LV4.107 Bus 17;LV4.107 Bus 17_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 51;LV4.107 Bus 28;LV4.107 Bus 28_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 52;LV4.107 Bus 28;LV4.107 Bus 28_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 53;LV4.107 Bus 28;LV4.107 Bus 28_3;LS;1;NULL;LV4.107;7
LV4.107 Switch 3;LV4.107 Bus 2;LV4.107 Bus 2_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 4;LV4.107 Bus 3;LV4.107 Bus 3_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 5;LV4.107 Bus 3;LV4.107 Bus 3_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 8;LV4.107 Bus 5;LV4.107 Bus 5_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 9;LV4.107 Bus 5;LV4.107 Bus 5_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 10;LV4.107 Bus 6;LV4.107 Bus 6_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 11;LV4.107 Bus 6;LV4.107 Bus 6_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 12;LV4.107 Bus 7;LV4.107 Bus 7_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 13;LV4.107 Bus 7;LV4.107 Bus 7_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 44;LV4.107 Bus 24;LV4.107 Bus 24_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 45;LV4.107 Bus 24;LV4.107 Bus 24_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 65;LV4.107 Bus 34;LV4.107 Bus 34_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 66;LV4.107 Bus 34;LV4.107 Bus 34_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 18;LV4.107 Bus 10;LV4.107 Bus 10_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 19;LV4.107 Bus 11;LV4.107 Bus 11_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 20;LV4.107 Bus 11;LV4.107 Bus 11_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 23;LV4.107 Bus 13;LV4.107 Bus 13_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 24;LV4.107 Bus 13;LV4.107 Bus 13_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 27;LV4.107 Bus 15;LV4.107 Bus 15_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 28;LV4.107 Bus 15;LV4.107 Bus 15_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 56;LV4.107 Bus 30;LV4.107 Bus 30_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 57;LV4.107 Bus 30;LV4.107 Bus 30_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 14;LV4.107 Bus 8;LV4.107 Bus 8_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 15;LV4.107 Bus 8;LV4.107 Bus 8_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 33;LV4.107 Bus 18;LV4.107 Bus 18_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 34;LV4.107 Bus 18;LV4.107 Bus 18_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 35;LV4.107 Bus 19;LV4.107 Bus 19_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 36;LV4.107 Bus 19;LV4.107 Bus 19_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 37;LV4.107 Bus 20;LV4.107 Bus 20_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 38;LV4.107 Bus 20;LV4.107 Bus 20_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 73;LV4.107 Bus 36;LV4.107 Bus 36_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 74;LV4.107 Bus 36;LV4.107 Bus 36_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 75;LV4.107 Bus 37;LV4.107 Bus 37_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 76;LV4.107 Bus 37;LV4.107 Bus 37_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 77;LV4.107 Bus 38;LV4.107 Bus 38_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 78;LV4.107 Bus 38;LV4.107 Bus 38_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 79;LV4.107 Bus 39;LV4.107 Bus 39_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 80;LV4.107 Bus 39;LV4.107 Bus 39_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 81;LV4.107 Bus 39;LV4.107 Bus 39_3;LS;1;NULL;LV4.107;7
LV4.107 Switch 82;LV4.107 Bus 40;LV4.107 Bus 40_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 83;LV4.107 Bus 40;LV4.107 Bus 40_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 84;LV4.107 Bus 41;LV4.107 Bus 41_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 85;LV4.107 Bus 42;LV4.107 Bus 42_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 86;LV4.107 Bus 42;LV4.107 Bus 42_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 87;LV4.107 Bus 43;LV4.107 Bus 43_1;LS;1;NULL;LV4.107;7
LV4.107 Switch 88;LV4.107 Bus 43;LV4.107 Bus 43_2;LS;1;NULL;LV4.107;7
LV4.107 Switch 89;LV4.107 Bus 44;LV4.107 Bus 44_1;LS;1;NULL;LV4.107;7
LV4.108 Switch 70;MV1.101 Bus 65;MV1.101 Bus 65_1;CB;1;NULL;LV4.108;5
LV4.108 Switch 1;LV4.108 Bus 1;LV4.108 Bus 1_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 2;LV4.108 Bus 1;LV4.108 Bus 1_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 67;LV4.108 Bus 35;LV4.108 Bus 35_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 68;LV4.108 Bus 35;LV4.108 Bus 35_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 69;LV4.108 Bus 35;LV4.108 Bus 35_3;LS;1;NULL;LV4.108;7
LV4.108 Switch 25;LV4.108 Bus 14;LV4.108 Bus 14_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 26;LV4.108 Bus 14;LV4.108 Bus 14_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 41;LV4.108 Bus 22;LV4.108 Bus 22_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 6;LV4.108 Bus 4;LV4.108 Bus 4_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 7;LV4.108 Bus 4;LV4.108 Bus 4_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 29;LV4.108 Bus 16;LV4.108 Bus 16_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 30;LV4.108 Bus 16;LV4.108 Bus 16_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 46;LV4.108 Bus 25;LV4.108 Bus 25_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 47;LV4.108 Bus 26;LV4.108 Bus 26_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 48;LV4.108 Bus 26;LV4.108 Bus 26_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 16;LV4.108 Bus 9;LV4.108 Bus 9_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 17;LV4.108 Bus 9;LV4.108 Bus 9_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 39;LV4.108 Bus 21;LV4.108 Bus 21_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 40;LV4.108 Bus 21;LV4.108 Bus 21_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 54;LV4.108 Bus 29;LV4.108 Bus 29_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 55;LV4.108 Bus 29;LV4.108 Bus 29_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 21;LV4.108 Bus 12;LV4.108 Bus 12_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 22;LV4.108 Bus 12;LV4.108 Bus 12_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 42;LV4.108 Bus 23;LV4.108 Bus 23_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 43;LV4.108 Bus 23;LV4.108 Bus 23_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 58;LV4.108 Bus 31;LV4.108 Bus 31_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 59;LV4.108 Bus 31;LV4.108 Bus 31_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 60;LV4.108 Bus 32;LV4.108 Bus 32_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 61;LV4.108 Bus 32;LV4.108 Bus 32_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 62;LV4.108 Bus 32;LV4.108 Bus 32_3;CB;1;NULL;LV4.108;7
LV4.108 Switch 72;LV4.108 Bus 32;LV4.108 Bus 32_4;LS;1;NULL;LV4.108;7
LV4.108 Switch 63;LV4.108 Bus 33;LV4.108 Bus 33_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 64;LV4.108 Bus 33;LV4.108 Bus 33_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 31;LV4.108 Bus 17;LV4.108 Bus 17_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 32;LV4.108 Bus 17;LV4.108 Bus 17_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 51;LV4.108 Bus 28;LV4.108 Bus 28_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 52;LV4.108 Bus 28;LV4.108 Bus 28_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 53;LV4.108 Bus 28;LV4.108 Bus 28_3;LS;1;NULL;LV4.108;7
LV4.108 Switch 3;LV4.108 Bus 2;LV4.108 Bus 2_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 4;LV4.108 Bus 3;LV4.108 Bus 3_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 5;LV4.108 Bus 3;LV4.108 Bus 3_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 8;LV4.108 Bus 5;LV4.108 Bus 5_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 9;LV4.108 Bus 5;LV4.108 Bus 5_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 10;LV4.108 Bus 6;LV4.108 Bus 6_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 11;LV4.108 Bus 6;LV4.108 Bus 6_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 12;LV4.108 Bus 7;LV4.108 Bus 7_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 13;LV4.108 Bus 7;LV4.108 Bus 7_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 44;LV4.108 Bus 24;LV4.108 Bus 24_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 45;LV4.108 Bus 24;LV4.108 Bus 24_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 65;LV4.108 Bus 34;LV4.108 Bus 34_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 66;LV4.108 Bus 34;LV4.108 Bus 34_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 18;LV4.108 Bus 10;LV4.108 Bus 10_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 19;LV4.108 Bus 11;LV4.108 Bus 11_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 20;LV4.108 Bus 11;LV4.108 Bus 11_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 23;LV4.108 Bus 13;LV4.108 Bus 13_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 24;LV4.108 Bus 13;LV4.108 Bus 13_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 27;LV4.108 Bus 15;LV4.108 Bus 15_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 28;LV4.108 Bus 15;LV4.108 Bus 15_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 56;LV4.108 Bus 30;LV4.108 Bus 30_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 57;LV4.108 Bus 30;LV4.108 Bus 30_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 14;LV4.108 Bus 8;LV4.108 Bus 8_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 15;LV4.108 Bus 8;LV4.108 Bus 8_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 33;LV4.108 Bus 18;LV4.108 Bus 18_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 34;LV4.108 Bus 18;LV4.108 Bus 18_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 35;LV4.108 Bus 19;LV4.108 Bus 19_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 36;LV4.108 Bus 19;LV4.108 Bus 19_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 37;LV4.108 Bus 20;LV4.108 Bus 20_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 38;LV4.108 Bus 20;LV4.108 Bus 20_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 73;LV4.108 Bus 36;LV4.108 Bus 36_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 74;LV4.108 Bus 36;LV4.108 Bus 36_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 75;LV4.108 Bus 37;LV4.108 Bus 37_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 76;LV4.108 Bus 37;LV4.108 Bus 37_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 77;LV4.108 Bus 38;LV4.108 Bus 38_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 78;LV4.108 Bus 38;LV4.108 Bus 38_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 79;LV4.108 Bus 39;LV4.108 Bus 39_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 80;LV4.108 Bus 39;LV4.108 Bus 39_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 81;LV4.108 Bus 39;LV4.108 Bus 39_3;LS;1;NULL;LV4.108;7
LV4.108 Switch 82;LV4.108 Bus 40;LV4.108 Bus 40_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 83;LV4.108 Bus 40;LV4.108 Bus 40_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 84;LV4.108 Bus 41;LV4.108 Bus 41_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 85;LV4.108 Bus 42;LV4.108 Bus 42_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 86;LV4.108 Bus 42;LV4.108 Bus 42_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 87;LV4.108 Bus 43;LV4.108 Bus 43_1;LS;1;NULL;LV4.108;7
LV4.108 Switch 88;LV4.108 Bus 43;LV4.108 Bus 43_2;LS;1;NULL;LV4.108;7
LV4.108 Switch 89;LV4.108 Bus 44;LV4.108 Bus 44_1;LS;1;NULL;LV4.108;7
LV4.109 Switch 70;MV1.101 Bus 66;MV1.101 Bus 66_1;CB;1;NULL;LV4.109;5
LV4.109 Switch 1;LV4.109 Bus 1;LV4.109 Bus 1_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 2;LV4.109 Bus 1;LV4.109 Bus 1_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 67;LV4.109 Bus 35;LV4.109 Bus 35_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 68;LV4.109 Bus 35;LV4.109 Bus 35_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 69;LV4.109 Bus 35;LV4.109 Bus 35_3;LS;1;NULL;LV4.109;7
LV4.109 Switch 25;LV4.109 Bus 14;LV4.109 Bus 14_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 26;LV4.109 Bus 14;LV4.109 Bus 14_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 41;LV4.109 Bus 22;LV4.109 Bus 22_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 6;LV4.109 Bus 4;LV4.109 Bus 4_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 7;LV4.109 Bus 4;LV4.109 Bus 4_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 29;LV4.109 Bus 16;LV4.109 Bus 16_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 30;LV4.109 Bus 16;LV4.109 Bus 16_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 46;LV4.109 Bus 25;LV4.109 Bus 25_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 47;LV4.109 Bus 26;LV4.109 Bus 26_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 48;LV4.109 Bus 26;LV4.109 Bus 26_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 16;LV4.109 Bus 9;LV4.109 Bus 9_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 17;LV4.109 Bus 9;LV4.109 Bus 9_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 39;LV4.109 Bus 21;LV4.109 Bus 21_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 40;LV4.109 Bus 21;LV4.109 Bus 21_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 54;LV4.109 Bus 29;LV4.109 Bus 29_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 55;LV4.109 Bus 29;LV4.109 Bus 29_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 21;LV4.109 Bus 12;LV4.109 Bus 12_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 22;LV4.109 Bus 12;LV4.109 Bus 12_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 42;LV4.109 Bus 23;LV4.109 Bus 23_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 43;LV4.109 Bus 23;LV4.109 Bus 23_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 58;LV4.109 Bus 31;LV4.109 Bus 31_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 59;LV4.109 Bus 31;LV4.109 Bus 31_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 60;LV4.109 Bus 32;LV4.109 Bus 32_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 61;LV4.109 Bus 32;LV4.109 Bus 32_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 62;LV4.109 Bus 32;LV4.109 Bus 32_3;CB;1;NULL;LV4.109;7
LV4.109 Switch 72;LV4.109 Bus 32;LV4.109 Bus 32_4;LS;1;NULL;LV4.109;7
LV4.109 Switch 63;LV4.109 Bus 33;LV4.109 Bus 33_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 64;LV4.109 Bus 33;LV4.109 Bus 33_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 31;LV4.109 Bus 17;LV4.109 Bus 17_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 32;LV4.109 Bus 17;LV4.109 Bus 17_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 51;LV4.109 Bus 28;LV4.109 Bus 28_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 52;LV4.109 Bus 28;LV4.109 Bus 28_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 53;LV4.109 Bus 28;LV4.109 Bus 28_3;LS;1;NULL;LV4.109;7
LV4.109 Switch 3;LV4.109 Bus 2;LV4.109 Bus 2_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 4;LV4.109 Bus 3;LV4.109 Bus 3_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 5;LV4.109 Bus 3;LV4.109 Bus 3_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 8;LV4.109 Bus 5;LV4.109 Bus 5_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 9;LV4.109 Bus 5;LV4.109 Bus 5_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 10;LV4.109 Bus 6;LV4.109 Bus 6_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 11;LV4.109 Bus 6;LV4.109 Bus 6_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 12;LV4.109 Bus 7;LV4.109 Bus 7_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 13;LV4.109 Bus 7;LV4.109 Bus 7_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 44;LV4.109 Bus 24;LV4.109 Bus 24_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 45;LV4.109 Bus 24;LV4.109 Bus 24_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 65;LV4.109 Bus 34;LV4.109 Bus 34_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 66;LV4.109 Bus 34;LV4.109 Bus 34_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 18;LV4.109 Bus 10;LV4.109 Bus 10_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 19;LV4.109 Bus 11;LV4.109 Bus 11_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 20;LV4.109 Bus 11;LV4.109 Bus 11_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 23;LV4.109 Bus 13;LV4.109 Bus 13_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 24;LV4.109 Bus 13;LV4.109 Bus 13_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 27;LV4.109 Bus 15;LV4.109 Bus 15_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 28;LV4.109 Bus 15;LV4.109 Bus 15_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 56;LV4.109 Bus 30;LV4.109 Bus 30_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 57;LV4.109 Bus 30;LV4.109 Bus 30_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 14;LV4.109 Bus 8;LV4.109 Bus 8_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 15;LV4.109 Bus 8;LV4.109 Bus 8_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 33;LV4.109 Bus 18;LV4.109 Bus 18_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 34;LV4.109 Bus 18;LV4.109 Bus 18_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 35;LV4.109 Bus 19;LV4.109 Bus 19_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 36;LV4.109 Bus 19;LV4.109 Bus 19_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 37;LV4.109 Bus 20;LV4.109 Bus 20_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 38;LV4.109 Bus 20;LV4.109 Bus 20_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 73;LV4.109 Bus 36;LV4.109 Bus 36_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 74;LV4.109 Bus 36;LV4.109 Bus 36_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 75;LV4.109 Bus 37;LV4.109 Bus 37_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 76;LV4.109 Bus 37;LV4.109 Bus 37_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 77;LV4.109 Bus 38;LV4.109 Bus 38_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 78;LV4.109 Bus 38;LV4.109 Bus 38_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 79;LV4.109 Bus 39;LV4.109 Bus 39_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 80;LV4.109 Bus 39;LV4.109 Bus 39_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 81;LV4.109 Bus 39;LV4.109 Bus 39_3;LS;1;NULL;LV4.109;7
LV4.109 Switch 82;LV4.109 Bus 40;LV4.109 Bus 40_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 83;LV4.109 Bus 40;LV4.109 Bus 40_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 84;LV4.109 Bus 41;LV4.109 Bus 41_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 85;LV4.109 Bus 42;LV4.109 Bus 42_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 86;LV4.109 Bus 42;LV4.109 Bus 42_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 87;LV4.109 Bus 43;LV4.109 Bus 43_1;LS;1;NULL;LV4.109;7
LV4.109 Switch 88;LV4.109 Bus 43;LV4.109 Bus 43_2;LS;1;NULL;LV4.109;7
LV4.109 Switch 89;LV4.109 Bus 44;LV4.109 Bus 44_1;LS;1;NULL;LV4.109;7
LV4.110 Switch 70;MV1.101 Bus 73;MV1.101 Bus 73_1;CB;1;NULL;LV4.110;5
LV4.110 Switch 1;LV4.110 Bus 1;LV4.110 Bus 1_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 2;LV4.110 Bus 1;LV4.110 Bus 1_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 67;LV4.110 Bus 35;LV4.110 Bus 35_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 68;LV4.110 Bus 35;LV4.110 Bus 35_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 69;LV4.110 Bus 35;LV4.110 Bus 35_3;LS;1;NULL;LV4.110;7
LV4.110 Switch 25;LV4.110 Bus 14;LV4.110 Bus 14_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 26;LV4.110 Bus 14;LV4.110 Bus 14_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 41;LV4.110 Bus 22;LV4.110 Bus 22_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 6;LV4.110 Bus 4;LV4.110 Bus 4_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 7;LV4.110 Bus 4;LV4.110 Bus 4_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 29;LV4.110 Bus 16;LV4.110 Bus 16_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 30;LV4.110 Bus 16;LV4.110 Bus 16_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 46;LV4.110 Bus 25;LV4.110 Bus 25_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 47;LV4.110 Bus 26;LV4.110 Bus 26_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 48;LV4.110 Bus 26;LV4.110 Bus 26_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 16;LV4.110 Bus 9;LV4.110 Bus 9_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 17;LV4.110 Bus 9;LV4.110 Bus 9_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 39;LV4.110 Bus 21;LV4.110 Bus 21_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 40;LV4.110 Bus 21;LV4.110 Bus 21_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 54;LV4.110 Bus 29;LV4.110 Bus 29_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 55;LV4.110 Bus 29;LV4.110 Bus 29_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 21;LV4.110 Bus 12;LV4.110 Bus 12_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 22;LV4.110 Bus 12;LV4.110 Bus 12_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 42;LV4.110 Bus 23;LV4.110 Bus 23_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 43;LV4.110 Bus 23;LV4.110 Bus 23_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 58;LV4.110 Bus 31;LV4.110 Bus 31_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 59;LV4.110 Bus 31;LV4.110 Bus 31_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 60;LV4.110 Bus 32;LV4.110 Bus 32_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 61;LV4.110 Bus 32;LV4.110 Bus 32_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 62;LV4.110 Bus 32;LV4.110 Bus 32_3;CB;1;NULL;LV4.110;7
LV4.110 Switch 72;LV4.110 Bus 32;LV4.110 Bus 32_4;LS;1;NULL;LV4.110;7
LV4.110 Switch 63;LV4.110 Bus 33;LV4.110 Bus 33_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 64;LV4.110 Bus 33;LV4.110 Bus 33_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 31;LV4.110 Bus 17;LV4.110 Bus 17_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 32;LV4.110 Bus 17;LV4.110 Bus 17_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 51;LV4.110 Bus 28;LV4.110 Bus 28_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 52;LV4.110 Bus 28;LV4.110 Bus 28_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 53;LV4.110 Bus 28;LV4.110 Bus 28_3;LS;1;NULL;LV4.110;7
LV4.110 Switch 3;LV4.110 Bus 2;LV4.110 Bus 2_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 4;LV4.110 Bus 3;LV4.110 Bus 3_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 5;LV4.110 Bus 3;LV4.110 Bus 3_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 8;LV4.110 Bus 5;LV4.110 Bus 5_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 9;LV4.110 Bus 5;LV4.110 Bus 5_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 10;LV4.110 Bus 6;LV4.110 Bus 6_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 11;LV4.110 Bus 6;LV4.110 Bus 6_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 12;LV4.110 Bus 7;LV4.110 Bus 7_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 13;LV4.110 Bus 7;LV4.110 Bus 7_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 44;LV4.110 Bus 24;LV4.110 Bus 24_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 45;LV4.110 Bus 24;LV4.110 Bus 24_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 65;LV4.110 Bus 34;LV4.110 Bus 34_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 66;LV4.110 Bus 34;LV4.110 Bus 34_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 18;LV4.110 Bus 10;LV4.110 Bus 10_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 19;LV4.110 Bus 11;LV4.110 Bus 11_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 20;LV4.110 Bus 11;LV4.110 Bus 11_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 23;LV4.110 Bus 13;LV4.110 Bus 13_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 24;LV4.110 Bus 13;LV4.110 Bus 13_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 27;LV4.110 Bus 15;LV4.110 Bus 15_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 28;LV4.110 Bus 15;LV4.110 Bus 15_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 56;LV4.110 Bus 30;LV4.110 Bus 30_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 57;LV4.110 Bus 30;LV4.110 Bus 30_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 14;LV4.110 Bus 8;LV4.110 Bus 8_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 15;LV4.110 Bus 8;LV4.110 Bus 8_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 33;LV4.110 Bus 18;LV4.110 Bus 18_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 34;LV4.110 Bus 18;LV4.110 Bus 18_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 35;LV4.110 Bus 19;LV4.110 Bus 19_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 36;LV4.110 Bus 19;LV4.110 Bus 19_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 37;LV4.110 Bus 20;LV4.110 Bus 20_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 38;LV4.110 Bus 20;LV4.110 Bus 20_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 73;LV4.110 Bus 36;LV4.110 Bus 36_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 74;LV4.110 Bus 36;LV4.110 Bus 36_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 75;LV4.110 Bus 37;LV4.110 Bus 37_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 76;LV4.110 Bus 37;LV4.110 Bus 37_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 77;LV4.110 Bus 38;LV4.110 Bus 38_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 78;LV4.110 Bus 38;LV4.110 Bus 38_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 79;LV4.110 Bus 39;LV4.110 Bus 39_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 80;LV4.110 Bus 39;LV4.110 Bus 39_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 81;LV4.110 Bus 39;LV4.110 Bus 39_3;LS;1;NULL;LV4.110;7
LV4.110 Switch 82;LV4.110 Bus 40;LV4.110 Bus 40_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 83;LV4.110 Bus 40;LV4.110 Bus 40_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 84;LV4.110 Bus 41;LV4.110 Bus 41_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 85;LV4.110 Bus 42;LV4.110 Bus 42_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 86;LV4.110 Bus 42;LV4.110 Bus 42_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 87;LV4.110 Bus 43;LV4.110 Bus 43_1;LS;1;NULL;LV4.110;7
LV4.110 Switch 88;LV4.110 Bus 43;LV4.110 Bus 43_2;LS;1;NULL;LV4.110;7
LV4.110 Switch 89;LV4.110 Bus 44;LV4.110 Bus 44_1;LS;1;NULL;LV4.110;7
HV1 Switch 315;HV1 Bus 17;HV1 Bus 18;CB;1;HV1_MV1.101_Substation;HV1_MV1.101;3
HV1-MV1.101-Trafo1 CB HV-Side;HV1 Bus 17;HV1 Bus 17_1;CB;1;HV1_MV1.101_Substation;MV1.101;3
HV1-MV1.101-Trafo1 CB MV-Side;MV1.101 busbar1.1;MV1.101 busbar1.1_1;CB;1;HV1_MV1.101_Substation;MV1.101;5
HV1-MV1.101-Trafo2 CB HV-Side;HV1 Bus 18;HV1 Bus 18_1;CB;1;HV1_MV1.101_Substation;MV1.101;3
HV1-MV1.101-Trafo2 CB MV-Side;MV1.101 busbar1.2;MV1.101 busbar1.2_1;CB;1;HV1_MV1.101_Substation;MV1.101;5
MV1.101 MV Sectionalizer1;MV1.101 busbar1.1;MV1.101 busbar1.2;CB;1;HV1_MV1.101_Substation;MV1.101;5
MV1.101 Switch 7;MV1.101 busbar1.1;MV1.101 busbar1.1_2;CB;1;HV1_MV1.101_Substation;MV1.101;5
MV1.101 Switch 8;MV1.101 Bus 4;MV1.101 Bus 4_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 9;MV1.101 Bus 5;MV1.101 Bus 5_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 10;MV1.101 Bus 6;MV1.101 Bus 6_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 11;MV1.101 Bus 7;MV1.101 Bus 7_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 12;MV1.101 Bus 8;MV1.101 Bus 8_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 13;MV1.101 Bus 9;MV1.101 Bus 9_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 14;MV1.101 Bus 10;MV1.101 Bus 10_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 15;MV1.101 Bus 11;MV1.101 Bus 11_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 16;MV1.101 Bus 12;MV1.101 Bus 12_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 17;MV1.101 Bus 13;MV1.101 Bus 13_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 18;MV1.101 Bus 14;MV1.101 Bus 14_1;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 19;MV1.101 Bus 15;MV1.101 Bus 15_1;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 20;MV1.101 Bus 4;MV1.101 Bus 4_3;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 21;MV1.101 Bus 5;MV1.101 Bus 5_3;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 22;MV1.101 Bus 6;MV1.101 Bus 6_3;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 23;MV1.101 Bus 7;MV1.101 Bus 7_3;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 24;MV1.101 Bus 8;MV1.101 Bus 8_3;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 25;MV1.101 Bus 9;MV1.101 Bus 9_3;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 26;MV1.101 Bus 10;MV1.101 Bus 10_3;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 27;MV1.101 Bus 11;MV1.101 Bus 11_3;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 28;MV1.101 Bus 9;MV1.101 Bus 9_4;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 29;MV1.101 Bus 6;MV1.101 Bus 6_4;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 30;MV1.101 Bus 14;MV1.101 Bus 14_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 Switch 31;MV1.101 busbar1.1;MV1.101 busbar1.1_3;CB;1;HV1_MV1.101_Substation;MV1.101;5
MV1.101 Switch 32;MV1.101 Bus 16;MV1.101 Bus 16_2;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 33;MV1.101 Bus 17;MV1.101 Bus 17_2;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 34;MV1.101 Bus 18;MV1.101 Bus 18_2;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 35;MV1.101 Bus 19;MV1.101 Bus 19_2;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 36;MV1.101 Bus 20;MV1.101 Bus 20_2;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 37;MV1.101 Bus 21;MV1.101 Bus 21_2;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 38;MV1.101 Bus 22;MV1.101 Bus 22_2;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 39;MV1.101 Bus 23;MV1.101 Bus 23_2;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 40;MV1.101 Bus 24;MV1.101 Bus 24_2;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 41;MV1.101 Bus 16;MV1.101 Bus 16_3;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 42;MV1.101 Bus 17;MV1.101 Bus 17_3;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 43;MV1.101 Bus 18;MV1.101 Bus 18_3;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 44;MV1.101 Bus 19;MV1.101 Bus 19_3;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 45;MV1.101 Bus 20;MV1.101 Bus 20_3;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 46;MV1.101 Bus 21;MV1.101 Bus 21_3;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 47;MV1.101 Bus 22;MV1.101 Bus 22_3;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 48;MV1.101 Bus 23;MV1.101 Bus 23_3;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 Switch 49;MV1.101 busbar1.1;MV1.101 busbar1.1_4;CB;1;HV1_MV1.101_Substation;MV1.101;5
MV1.101 Switch 50;MV1.101 Bus 25;MV1.101 Bus 25_2;LBS;1;NULL;MV1.101_Feeder3;5
MV1.101 Switch 51;MV1.101 Bus 26;MV1.101 Bus 26_2;LBS;1;NULL;MV1.101_Feeder3;5
MV1.101 Switch 52;MV1.101 Bus 27;MV1.101 Bus 27_2;LBS;1;NULL;MV1.101_Feeder3;5
MV1.101 Switch 53;MV1.101 Bus 28;MV1.101 Bus 28_2;LBS;1;NULL;MV1.101_Feeder3;5
MV1.101 Switch 54;MV1.101 Bus 29;MV1.101 Bus 29_2;LBS;1;NULL;MV1.101_Feeder3;5
MV1.101 Switch 55;MV1.101 Bus 25;MV1.101 Bus 25_3;LBS;1;NULL;MV1.101_Feeder3;5
MV1.101 Switch 56;MV1.101 Bus 26;MV1.101 Bus 26_3;LBS;1;NULL;MV1.101_Feeder3;5
MV1.101 Switch 57;MV1.101 Bus 27;MV1.101 Bus 27_3;LBS;1;NULL;MV1.101_Feeder3;5
MV1.101 Switch 58;MV1.101 Bus 27;MV1.101 Bus 27_4;LBS;1;NULL;MV1.101_Feeder3;5
MV1.101 Switch 59;MV1.101 busbar1.1;MV1.101 busbar1.1_5;CB;1;HV1_MV1.101_Substation;MV1.101;5
MV1.101 Switch 60;MV1.101 Bus 30;MV1.101 Bus 30_2;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 61;MV1.101 Bus 31;MV1.101 Bus 31_2;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 62;MV1.101 Bus 32;MV1.101 Bus 32_2;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 63;MV1.101 Bus 33;MV1.101 Bus 33_2;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 64;MV1.101 Bus 34;MV1.101 Bus 34_2;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 65;MV1.101 Bus 35;MV1.101 Bus 35_2;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 66;MV1.101 Bus 36;MV1.101 Bus 36_2;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 67;MV1.101 Bus 37;MV1.101 Bus 37_2;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 68;MV1.101 Bus 38;MV1.101 Bus 38_2;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 69;MV1.101 Bus 39;MV1.101 Bus 39_2;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 70;MV1.101 Bus 30;MV1.101 Bus 30_3;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 71;MV1.101 Bus 31;MV1.101 Bus 31_3;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 72;MV1.101 Bus 32;MV1.101 Bus 32_3;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 73;MV1.101 Bus 33;MV1.101 Bus 33_3;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 74;MV1.101 Bus 34;MV1.101 Bus 34_3;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 75;MV1.101 Bus 35;MV1.101 Bus 35_3;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 76;MV1.101 Bus 36;MV1.101 Bus 36_3;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 77;MV1.101 Bus 37;MV1.101 Bus 37_3;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 78;MV1.101 Bus 38;MV1.101 Bus 38_3;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 Switch 79;MV1.101 busbar1.2;MV1.101 busbar1.2_2;CB;1;HV1_MV1.101_Substation;MV1.101;5
MV1.101 Switch 80;MV1.101 Bus 40;MV1.101 Bus 40_2;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 81;MV1.101 Bus 41;MV1.101 Bus 41_2;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 82;MV1.101 Bus 42;MV1.101 Bus 42_2;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 83;MV1.101 Bus 43;MV1.101 Bus 43_2;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 84;MV1.101 Bus 44;MV1.101 Bus 44_2;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 85;MV1.101 Bus 45;MV1.101 Bus 45_2;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 86;MV1.101 Bus 46;MV1.101 Bus 46_2;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 87;MV1.101 Bus 47;MV1.101 Bus 47_2;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 88;MV1.101 Bus 40;MV1.101 Bus 40_3;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 89;MV1.101 Bus 41;MV1.101 Bus 41_3;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 90;MV1.101 Bus 42;MV1.101 Bus 42_3;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 91;MV1.101 Bus 43;MV1.101 Bus 43_3;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 92;MV1.101 Bus 44;MV1.101 Bus 44_3;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 93;MV1.101 Bus 45;MV1.101 Bus 45_3;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 94;MV1.101 Bus 46;MV1.101 Bus 46_3;LBS;1;NULL;MV1.101_Feeder5;5
MV1.101 Switch 95;MV1.101 busbar1.2;MV1.101 busbar1.2_3;CB;1;HV1_MV1.101_Substation;MV1.101;5
MV1.101 Switch 96;MV1.101 Bus 48;MV1.101 Bus 48_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 97;MV1.101 Bus 49;MV1.101 Bus 49_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 98;MV1.101 Bus 50;MV1.101 Bus 50_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 99;MV1.101 Bus 51;MV1.101 Bus 51_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 100;MV1.101 Bus 52;MV1.101 Bus 52_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 101;MV1.101 Bus 53;MV1.101 Bus 53_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 102;MV1.101 Bus 54;MV1.101 Bus 54_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 103;MV1.101 Bus 55;MV1.101 Bus 55_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 104;MV1.101 Bus 56;MV1.101 Bus 56_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 105;MV1.101 Bus 57;MV1.101 Bus 57_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 106;MV1.101 Bus 58;MV1.101 Bus 58_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 107;MV1.101 Bus 59;MV1.101 Bus 59_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 108;MV1.101 Bus 60;MV1.101 Bus 60_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 109;MV1.101 Bus 61;MV1.101 Bus 61_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 110;MV1.101 Bus 62;MV1.101 Bus 62_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 111;MV1.101 Bus 63;MV1.101 Bus 63_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 112;MV1.101 Bus 64;MV1.101 Bus 64_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 113;MV1.101 Bus 65;MV1.101 Bus 65_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 114;MV1.101 Bus 66;MV1.101 Bus 66_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 115;MV1.101 Bus 67;MV1.101 Bus 67_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 116;MV1.101 Bus 68;MV1.101 Bus 68_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 117;MV1.101 Bus 69;MV1.101 Bus 69_1;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 118;MV1.101 Bus 70;MV1.101 Bus 70_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 119;MV1.101 Bus 48;MV1.101 Bus 48_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 120;MV1.101 Bus 49;MV1.101 Bus 49_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 121;MV1.101 Bus 50;MV1.101 Bus 50_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 122;MV1.101 Bus 51;MV1.101 Bus 51_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 123;MV1.101 Bus 52;MV1.101 Bus 52_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 124;MV1.101 Bus 53;MV1.101 Bus 53_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 125;MV1.101 Bus 54;MV1.101 Bus 54_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 126;MV1.101 Bus 55;MV1.101 Bus 55_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 127;MV1.101 Bus 56;MV1.101 Bus 56_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 128;MV1.101 Bus 57;MV1.101 Bus 57_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 129;MV1.101 Bus 58;MV1.101 Bus 58_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 130;MV1.101 Bus 59;MV1.101 Bus 59_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 131;MV1.101 Bus 60;MV1.101 Bus 60_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 132;MV1.101 Bus 61;MV1.101 Bus 61_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 133;MV1.101 Bus 62;MV1.101 Bus 62_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 134;MV1.101 Bus 63;MV1.101 Bus 63_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 135;MV1.101 Bus 64;MV1.101 Bus 64_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 136;MV1.101 Bus 65;MV1.101 Bus 65_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 137;MV1.101 Bus 66;MV1.101 Bus 66_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 138;MV1.101 Bus 67;MV1.101 Bus 67_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 139;MV1.101 Bus 53;MV1.101 Bus 53_4;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 140;MV1.101 Bus 69;MV1.101 Bus 69_2;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 Switch 141;MV1.101 busbar1.2;MV1.101 busbar1.2_4;CB;1;HV1_MV1.101_Substation;MV1.101;5
MV1.101 Switch 142;MV1.101 Bus 71;MV1.101 Bus 71_2;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 143;MV1.101 Bus 72;MV1.101 Bus 72_2;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 144;MV1.101 Bus 73;MV1.101 Bus 73_2;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 145;MV1.101 Bus 74;MV1.101 Bus 74_2;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 146;MV1.101 Bus 75;MV1.101 Bus 75_2;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 147;MV1.101 Bus 76;MV1.101 Bus 76_2;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 148;MV1.101 Bus 77;MV1.101 Bus 77_2;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 149;MV1.101 Bus 71;MV1.101 Bus 71_3;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 150;MV1.101 Bus 72;MV1.101 Bus 72_3;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 151;MV1.101 Bus 73;MV1.101 Bus 73_3;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 152;MV1.101 Bus 74;MV1.101 Bus 74_3;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 153;MV1.101 Bus 75;MV1.101 Bus 75_3;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 154;MV1.101 Bus 76;MV1.101 Bus 76_3;LBS;1;NULL;MV1.101_Feeder7;5
MV1.101 Switch 155;MV1.101 busbar1.2;MV1.101 busbar1.2_5;CB;1;HV1_MV1.101_Substation;MV1.101;5
MV1.101 Switch 156;MV1.101 Bus 78;MV1.101 Bus 78_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 157;MV1.101 Bus 79;MV1.101 Bus 79_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 158;MV1.101 Bus 80;MV1.101 Bus 80_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 159;MV1.101 Bus 81;MV1.101 Bus 81_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 160;MV1.101 Bus 82;MV1.101 Bus 82_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 161;MV1.101 Bus 83;MV1.101 Bus 83_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 162;MV1.101 Bus 84;MV1.101 Bus 84_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 163;MV1.101 Bus 85;MV1.101 Bus 85_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 164;MV1.101 Bus 86;MV1.101 Bus 86_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 165;MV1.101 Bus 87;MV1.101 Bus 87_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 166;MV1.101 Bus 88;MV1.101 Bus 88_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 167;MV1.101 Bus 89;MV1.101 Bus 89_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 168;MV1.101 Bus 90;MV1.101 Bus 90_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 169;MV1.101 Bus 91;MV1.101 Bus 91_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 170;MV1.101 Bus 92;MV1.101 Bus 92_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 171;MV1.101 Bus 93;MV1.101 Bus 93_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 172;MV1.101 Bus 94;MV1.101 Bus 94_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 173;MV1.101 Bus 95;MV1.101 Bus 95_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 174;MV1.101 Bus 96;MV1.101 Bus 96_2;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 175;MV1.101 Bus 78;MV1.101 Bus 78_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 176;MV1.101 Bus 79;MV1.101 Bus 79_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 177;MV1.101 Bus 80;MV1.101 Bus 80_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 178;MV1.101 Bus 81;MV1.101 Bus 81_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 179;MV1.101 Bus 82;MV1.101 Bus 82_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 180;MV1.101 Bus 83;MV1.101 Bus 83_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 181;MV1.101 Bus 84;MV1.101 Bus 84_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 182;MV1.101 Bus 85;MV1.101 Bus 85_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 183;MV1.101 Bus 86;MV1.101 Bus 86_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 184;MV1.101 Bus 87;MV1.101 Bus 87_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 185;MV1.101 Bus 88;MV1.101 Bus 88_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 186;MV1.101 Bus 89;MV1.101 Bus 89_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 187;MV1.101 Bus 90;MV1.101 Bus 90_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 188;MV1.101 Bus 91;MV1.101 Bus 91_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 189;MV1.101 Bus 92;MV1.101 Bus 92_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 190;MV1.101 Bus 93;MV1.101 Bus 93_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 191;MV1.101 Bus 94;MV1.101 Bus 94_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 Switch 192;MV1.101 Bus 95;MV1.101 Bus 95_3;LBS;1;NULL;MV1.101_Feeder8;5
MV1.101 loop_line_switch 1.1;MV1.101 Bus 12;MV1.101 Bus 12_3;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 loop_line_switch 1.2;MV1.101 Bus 47;MV1.101 Bus 47_3;LBS;0;NULL;MV1.101_Feeder5;5
MV1.101 loop_line_switch 2.1;MV1.101 Bus 24;MV1.101 Bus 24_3;LBS;1;NULL;MV1.101_Feeder2;5
MV1.101 loop_line_switch 2.2;MV1.101 Bus 63;MV1.101 Bus 63_4;LBS;0;NULL;MV1.101_Feeder6;5
MV1.101 loop_line_switch 3.1;MV1.101 Bus 26;MV1.101 Bus 26_4;LBS;1;NULL;MV1.101_Feeder3;5
MV1.101 loop_line_switch 3.2;MV1.101 Bus 77;MV1.101 Bus 77_3;LBS;0;NULL;MV1.101_Feeder7;5
MV1.101 loop_line_switch 4.1;MV1.101 Bus 39;MV1.101 Bus 39_3;LBS;1;NULL;MV1.101_Feeder4;5
MV1.101 loop_line_switch 4.2;MV1.101 Bus 96;MV1.101 Bus 96_3;LBS;0;NULL;MV1.101_Feeder8;5
MV1.101 loop_line_switch 5.1;MV1.101 Bus 15;MV1.101 Bus 15_2;LBS;1;NULL;MV1.101_Feeder1;5
MV1.101 loop_line_switch 5.2;MV1.101 Bus 11;MV1.101 Bus 11_4;LBS;0;NULL;MV1.101_Feeder1;5
MV1.101 loop_line_switch 6.1;MV1.101 Bus 68;MV1.101 Bus 68_3;LBS;1;NULL;MV1.101_Feeder6;5
MV1.101 loop_line_switch 6.2;MV1.101 Bus 63;MV1.101 Bus 63_5;LBS;0;NULL;MV1.101_Feeder6;5
